Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2021-001,Release of Substance,1/4/2021,"Edmundston, N.B.",New Brunswick,Twin Rivers Paper Company Inc.,Initially Submitted,47.36249,-68.32499,21.58,Produced Water,Miscellaneous,No,2021,,1/3/2021 6:18,,To be determined,,To be determined,Short-term interruption,Transmission,Operation,Public,,Yes,Yes,Release of Substance,Produced Water,21.58,Yes,Yes,,,,,,,,,,,0,PPR,GROUNDWOOD STOCK LINE,508,1.92327587,"Effluent (By-products), Mechanical Pulp Slurry",,,,,Canada,No,No,Yes,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,DPR2021-001,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-139,Serious Injury (CER or TSB),12/30/2020,"Sherwood Park, Alberta",Alberta,Enbridge Pipelines Inc.,Initially Submitted,53.54740268,-113.3557137,Not Applicable,Not Applicable,Not Applicable,Yes,2020,12/9/2020 6:30,12/9/2020 6:30,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,1,Yes,,,0,OPR,UNKNOWN,0,0.6208452,Crude Oil,EDMONTON TERMINAL,,53.54740268,-113.3557137,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-138,Serious Injury (CER or TSB),12/15/2020,Burnaby ,British Columbia,Trans Mountain Pipeline ULC,Initially Submitted,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,Yes,2020,12/15/2020 3:20,12/15/2020 3:20,,To be determined,,To be determined,No pipeline interruption,Gathering,Construction,Employee / Contractor (Onsite),,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,BURNABY,,49.26848937,-122.931342,Canada,No,No,No,No,Developed Land - Residential,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-133,Fire,11/25/2020,Hereford Hills,Quebec,Trans Québec and Maritimes Pipeline Inc.,Initially Submitted,45.03339107,-71.50002623,Not Applicable,Not Applicable,Not Applicable,No,2020,,11/24/2020 10:00,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Inspection Site Visit,,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR/PPR,MAINLINE - LOOP,762,3.74081126,Natural Gas,EAST HEREFORD,,45.03339107,-71.50002623,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,TBD,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-127,Release of Substance,11/17/2020,Wabasca,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,56.48610421,-114.117508,11,Lube Oil,Liquid,No,2020,,11/9/2020 11:56,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Lube Oil,11,No,No,,,,,,,,,,,0,OPR,PEERLESS LAKE LATERAL (VANDERSTEENE LAKE SECTION) - NPS 16,406.4,40.29355321,Natural Gas,WOODENHOUSE,,56.48610421,-114.117508,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,INC2020-123,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-125,Operation Beyond Design Limits,11/13/2020,Lonomo lake ,Ontario,TransCanada PipeLines Limited,Initially Submitted,46.875161,-79.815636,Not Applicable,Not Applicable,Not Applicable,No,2020,,11/12/2020 2:24,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,Yes,No,Shrub Land,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-124,Fire,11/10/2020,Burnaby ,British Columbia,Trans Mountain Pipeline ULC,Submitted,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2020,11/10/2020 2:30,11/10/2020 2:30,"Substandard Conditions, Defective tools, equipment or materials;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, External Interference","Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,Gathering,Construction,Employee / Contractor (Onsite),,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,SUNCOR TO BURNABY TERMINAL - NPS 20,508,4.60740781,Crude Oil,BURNABY,,49.26848937,-122.931342,Canada,No,No,No,No,Barren Land,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-123,Fire,11/7/2020,Wabasca,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,56.48610421,-114.117508,Not Applicable,Not Applicable,Not Applicable,No,2020,11/6/2020 5:30,11/6/2020 5:30,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,PEERLESS LAKE LATERAL (VANDERSTEENE LAKE SECTION) - NPS 16,406.4,40.29355321,Natural Gas,WOODENHOUSE,,56.48610421,-114.117508,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,INC2020-127,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-122,Fire,11/5/2020,North Westover,Ontario,Enbridge Pipelines Inc.,Initially Submitted,43.32856593,-80.09097967,Not Applicable,Not Applicable,Not Applicable,No,2020,10/30/2020 10:00,10/30/2020 10:00,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 11,508,80.7796211,Crude Oil,WESTOVER,,43.32856593,-80.09097967,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-119,Operation Beyond Design Limits,11/1/2020,Savona,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Initially Submitted,50.85966001,-120.9615197,Not Applicable,Not Applicable,Not Applicable,No,2020,,10/31/2020 3:00,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Inspection Site Visit,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"SPECTRA - 36 LOOP""","508.00000000, 762.00000000, 914.40000000",1105.13746,Natural Gas,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,85.84,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-118,Release of Substance,10/30/2020,Edmundston,New Brunswick,Twin Rivers Paper Company Inc.,Submitted,47.361406,-68.328498,1.5,Water,Miscellaneous,No,2020,10/30/2020 9:15,10/30/2020 9:18,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,Short-term interruption,Distribution,Operation,3rd Party / Other Company,,Yes,No,Release of Substance,Water,1.5,No,No,,,,,,,,,,,0,OPR,GROUNDWOOD WHITE WATER RETURN,508,1.91159091,White Water,,Meter,,,Canada,No,Yes,No,Yes,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Fitting, Other (please explain);Pipeline, Auxiliary device(s) (please explain)",,NPS 20,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2020-117,Operation Beyond Design Limits,10/30/2020,"Rolla, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Initially Submitted,55.88363892,-120.2145761,Not Applicable,Not Applicable,Not Applicable,No,2020,,10/29/2020 4:10,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Inspection Site Visit,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"8 Dawson Creek Pipeline""",219.1,8.59318982,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,1.65,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-116,Operation Beyond Design Limits,10/29/2020,Constance Indian Reserve No. 92,Ontario,TransCanada PipeLines Limited,Initially Submitted,49.768798,-85.2189,Not Applicable,Not Applicable,Not Applicable,No,2020,,10/28/2020 2:54,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-3,"1066.80000000, 762.00000000, 863.60000000, 914.40000000",2681.81132,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,85-3 + 09.43,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-115,Fatality,10/27/2020,Edmonton,Alberta,Trans Mountain Pipeline ULC,Initially Submitted,53.474,-113.65,Not Applicable,Not Applicable,Not Applicable,Yes,2020,10/27/2020 2:25,10/27/2020 2:25,,To be determined,,To be determined,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),,No,No,Fatality,,,,No,,,Construction,1,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,,Meter,,,Canada,No,No,No,No,Developed Land - Residential,"46 or more dwelling units, facilities, or institutions, or a combination of such structures intended for human occupancy from which rapid evacuation can be difficult (e.g., hospitals, nursing homes)",,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-114,Serious Injury (CER or TSB),10/26/2020,"Edmonton, Alberta ",Alberta,Trans Mountain Pipeline ULC,Closed,53.430039,-113.566381,Not Applicable,Not Applicable,Not Applicable,Yes,2020,10/25/2020 9:00,10/25/2020 9:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Congestion or restricted action;Substandard Conditions, Poor housekeeping or disorder","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate engineering, Inadequate consideration of human factors or ergonomics","Engineering and Planning, Human Factors",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/20/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,,Yes,,,1,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,EDMONTON,,53.54290845,-113.3644501,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,KP 28+480,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-113,Serious Injury (CER or TSB),10/25/2020,Edmonton,Alberta,Trans Mountain Pipeline ULC,Closed,53.457802,-113.527608,Not Applicable,Not Applicable,Not Applicable,Yes,2020,10/24/2020 10:30,10/24/2020 10:30,"Substandard Acts, Failing to use PPE properly;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ",Standards and Procedures,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/11/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,Yes,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,,,,,Canada,No,Yes,No,No,Water / Wetlands,10 or fewer dwelling units,"Whitemud Creek, SF 27A",Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-112,Operation Beyond Design Limits,10/19/2020,Swan Lake,Manitoba,Enbridge Southern Lights GP Inc. on behalf of Enbridge Southern Lights LP,Submitted,49.40767,-98.83013,Not Applicable,Not Applicable,Not Applicable,No,2020,,10/17/2020 2:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","Job or system factors, Inadequate engineering, Inadequate or improper controls;External Interference, Natural or Environmental Forces","Engineering and Planning, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposed Pipe,,0,OPR,Line 13,508,1240.94139,NGL-LVP (Condensate),,,,,Canada,No,Yes,Yes,No,Agricultural Cropland,10 or fewer dwelling units,1139.75,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-111,Operation Beyond Design Limits,10/15/2020,Jarvie,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,54.41865,-113.851701,Not Applicable,Not Applicable,Not Applicable,No,2020,,10/14/2020 3:30,,To be determined,,To be determined,,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,REDWATER LATERAL - NPS 10,273.1,145.4215609,Natural Gas,,,,,Canada,Yes,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,72.9,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-110,Release of Substance,10/14/2020,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,56.803237,-111.447943,10,Natural Gas - Sweet,Gas,No,2020,,10/14/2020 8:45,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Natural Gas - Sweet,10,Yes,No,,,,,,,,,,,0,OPR,ALBERSUN LATERAL (NPS 10 1967) FORT MCMURRAY SECTION,10.75,130.7237506,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,20.6,Not Emergency,Inactive Investigation Level in Error,No,OM2020-367,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-107,Operation Beyond Design Limits,10/14/2020,Oka,Quebec,Trans-Northern Pipelines Inc.,Submitted,45.455432,-74.055783,Not Applicable,Not Applicable,Not Applicable,No,2020,,10/13/2020 7:19,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,INC2017-134,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,12.5 mm = 0.492 in,,,8274,6825,,,,,1952,,,,Straight,Electric Resistance Welded,,,,,,,No,,,No,,,No,No,,,No
INC2020-106,Operation Beyond Design Limits,10/9/2020,Laval,Quebec,Trans-Northern Pipelines Inc.,Submitted,45.622544,-73.634801,Not Applicable,Not Applicable,Not Applicable,No,2020,,10/8/2020 4:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 16,Carbon Steel,241 - B,,12.5 mm = 0.492 in,,,8274,6825,,,,,,,,,Straight,Electric Resistance Welded,,,,,,,No,,,No,,,No,No,,,No
INC2020-105,Fire,10/7/2020,Burnaby BC ,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2020,10/7/2020 5:20,10/7/2020 5:30,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/22/2020,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,BURNABY,,49.26848937,-122.931342,Canada,No,No,No,No,Barren Land,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-104,Serious Injury (CER or TSB),10/3/2020,"90,280",British Columbia,Trans Mountain Pipeline ULC,Closed,50.692803,-120.426351,Not Applicable,Not Applicable,Not Applicable,Yes,2020,10/3/2020 4:15,10/3/2020 4:15,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Physical or physiological stress, Injury or illness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/2/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,,No,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,KAMLOOPS,,50.66260932,-120.4141634,Canada,No,Yes,No,No,Water / Wetlands,10 or fewer dwelling units,843.5,Not Emergency,Inactive Investigation Level in Error,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-102,Release of Substance,10/2/2020,Youngstown Village,Alberta,Express Pipeline Ltd.,Initially Submitted,51.48953478,-111.1657909,66.5,Crude Oil - Sweet,Liquid,Yes,2020,10/2/2020 10:00,10/2/2020 10:00,,To be determined,,To be determined,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Crude Oil - Sweet,66.5,No,Yes,,,,,,,,,,,0,OPR,,,,,YOUNGSTOWN,,51.48953478,-111.1657909,Canada,Yes,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-101,Serious Injury (CER or TSB),10/1/2020,Oyen,Alberta,TransCanada Keystone Pipeline GP Ltd.,Initially Submitted,52.34672227,-110.7640154,Not Applicable,Not Applicable,Not Applicable,Yes,2020,9/30/2020 2:33,9/30/2020 5:33,,To be determined,,To be determined,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,1,Yes,,,0,OPR,Keystone XL Pipeline,914,518.2193484,Crude Oil,LAKESEND EAST PS,,52.34672227,-110.7640154,Canada,No,No,No,No,Vegetative Barren,10 or fewer dwelling units,54+300,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-100,Serious Injury (CER or TSB),9/30/2020,Hinton,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,49.63510234,-114.5854131,Not Applicable,Not Applicable,Not Applicable,Yes,2020,,9/30/2020 4:24,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,10,Yes,,,0,OPR,GRANDE PRAIRIE MAINLINE LOOP 2,1219,35.9515233,Natural Gas,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,0.2,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-099,Operation Beyond Design Limits,9/30/2020,High Prairie,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,55.6115514,-117.663756,Not Applicable,Not Applicable,Not Applicable,No,2020,,6/29/2018 12:00,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,PEACE RIVER M/L (ZAMA LAKE TO VALLEYVIEW) - NPS 20,508,473.8243833,Natural Gas,,,,,Canada,No,No,No,Yes,Water / Wetlands,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-098,Operation Beyond Design Limits,9/25/2020,Wildwood Alberta,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,53.38654093,-115.6077378,Not Applicable,Not Applicable,Not Applicable,No,2020,9/25/2020 7:07,9/25/2020 7:07,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,SCADA,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Outside Temperature Range,,0,OPR,ETA LAKE,168.3,3.05657216,Natural Gas,ETA LAKE,,53.38654093,-115.6077378,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,OM2019-211,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-096,Fire,9/16/2020,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.19151585,-118.1943258,Not Applicable,Not Applicable,Not Applicable,No,2020,9/15/2020 10:40,9/15/2020 2:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Acts, Servicing equipment in operation","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate maintenance, Inadequate reparative, Scheduling of work","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),12/11/2020,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,HOTCHKISS NE LATERAL - NPS 8,219.1,11.88336005,Natural Gas,MEIKLE RIVER,,57.19151585,-118.1943258,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Compressor;Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,9/15/2020,Visual,Yes,No,9/15/2020,Testing of Functionality,Yes
INC2020-095,Operation Beyond Design Limits,9/15/2020,Reynolds,Manitoba,TransCanada PipeLines Limited,Initially Submitted,49.643056,-95.501667,Not Applicable,Not Applicable,Not Applicable,No,2020,,9/15/2020 9:30,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,No,No,Developed Land - Residential,11 to 45 dwelling units,0044-2+23.10-TS,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-094,Operation Beyond Design Limits,9/4/2020,Burlington,Ontario,TransCanada PipeLines Limited,Submitted,43.19224203,-79.06945351,Not Applicable,Not Applicable,Not Applicable,No,2020,,8/23/2020 10:00,"Damage or deterioration mechanism, Structural Degradation, Corrosion Fatigue;Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion","Defect and Deterioration, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Line 200-1,508,104.8390755,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,11 to 45 dwelling units,0207-1+4.17,Not Emergency,Inactive Investigation Level in Error,No,DTP2020-009,"Pipeline, Pipe, Body",Installed Dec.31 1953 ,NPS 20,Carbon Steel,,,,,,,,,,,,1953,,,,,,,,,,,,No,,,No,8/9/2020,Inline Inspection (ILI),Yes,Yes,,,No
INC2020-091,Fire,8/31/2020,Burnaby ,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2020,8/31/2020 2:05,8/31/2020 2:05,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;External Interference, Third Party Actions",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/20/2020,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,BURNABY,,49.26848937,-122.931342,Canada,No,No,No,No,Barren Land,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-089,Operation Beyond Design Limits,8/25/2020,Klotz Lake,Ontario,TransCanada PipeLines Limited,Initially Submitted,49.797622,-85.80746077,Not Applicable,Not Applicable,Not Applicable,No,2020,,8/25/2020 12:00,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,MLV 84 +3.5,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-088,Fire,8/19/2020,Oyen,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,51.68001,-110.545265,Not Applicable,Not Applicable,Not Applicable,No,2020,8/19/2020 12:30,8/19/2020 12:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/18/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Keystone XL Pipeline,914,518.2193484,Crude Oil,,,,,Canada,No,Yes,Yes,No,Tundra / Native Prairie / Parks,10 or fewer dwelling units,KP 28+100,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-087,Fire,8/17/2020,Kamloops,British Columbia,Trans Mountain Pipeline ULC,Closed,50.66260932,-120.4141634,Not Applicable,Not Applicable,Not Applicable,No,2020,8/17/2020 1:00,8/17/2020 1:00,"Damage or deterioration mechanism, External Interference, Third Party;Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to check or monitor","External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),10/5/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,KAMLOOPS,,50.66260932,-120.4141634,Canada,Yes,No,Yes,No,Shrub Land,10 or fewer dwelling units,846.03,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-086,Operation Beyond Design Limits,8/14/2020,"Merritt is the nearest location, but is over 60km away.",British Columbia,Trans Mountain Pipeline ULC,Submitted,50.48034,-120.37324,Not Applicable,Not Applicable,Not Applicable,No,2020,,8/14/2020 11:10,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Inspection Site Visit,,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,Yes,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,844,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-085,Operation Beyond Design Limits,8/14/2020,Fort Saskatchewan,Alberta,NOVA Gas Transmission Ltd.,Closed,54.58569,-114.07706,Not Applicable,Not Applicable,Not Applicable,No,2020,,8/14/2020 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),12/17/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,REDWATER LATERAL - NPS 10,273.1,145.4215609,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,359 - X52,,3.9 mm = 0.154 in,,,8320,4807,,,,,1974,,,,,,,,Extruded Polyethylene,Intact,,,No,,,No,6/22/2019,Inline Inspection (ILI),Yes,No,,,No
INC2020-084,Operation Beyond Design Limits,8/12/2020,Nanticoke,Ontario,Trans-Northern Pipelines Inc.,Submitted,42.84112307,-80.05650685,Not Applicable,Not Applicable,Not Applicable,No,2020,8/12/2020 5:09,8/12/2020 5:09,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate or improper protective equipment","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate communications, Inadequate communication between different organizations;External Interference, Third Party Actions","Failure in communication, Tools and Equipment",Short-term interruption,Transmission,Operation,SCADA,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Nanticoke Lateral,406.4,60.5070309,"Refined Products-Aviation, Refined Products-Distillate, Refined Products-Gasoline",NANTICOKE STATION,,42.84112307,-80.05650685,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,INC2019-104,"Station/Facility, Pumping, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,7/24/2020,Visual,No,No,7/24/2020,Testing of Functionality,No
INC2020-083,Operation Beyond Design Limits,8/8/2020,"Rosedale, BC",British Columbia,Trans Mountain Pipeline ULC,Submitted,49.2174,-121.6916,Not Applicable,Not Applicable,Not Applicable,No,2020,,8/7/2020 9:25,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Inspection Site Visit,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,Yes,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",1952,NPS 24,Carbon Steel,359 - X52,,7.9 mm = 0.311 in,,7.9,6741,,6741,1.2,0,1982,1953,1953,-960,,,,,,,,,,No,,,No,10/26/2019,Inline Inspection (ILI),Yes,No,,,No
INC2020-082,Operation Beyond Design Limits,8/8/2020,Thornloe ,Ontario,TransCanada PipeLines Limited,Initially Submitted,47.63417,-79.78694,Not Applicable,Not Applicable,Not Applicable,No,2020,,8/8/2020 11:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Landowner,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,MLV 109 + 0.509,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 30,Carbon Steel,,,9.5 mm = 0.375 in,,,6895,,,,,,1958,,,,,,,,,,,,No,,,No,1/18/2020,Inline Inspection (ILI),Yes,Yes,,,No
INC2020-077,Fire,7/28/2020,Abbotsford,British Columbia,Trans Mountain Pipeline ULC,Closed,49.06567935,-122.1597143,Not Applicable,Not Applicable,Not Applicable,No,2020,7/28/2020 11:10,7/28/2020 11:10,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Distribution,Construction,Employee / Contractor (Onsite),10/5/2020,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",SUMAS,,49.06567935,-122.1597143,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-073,Operation Beyond Design Limits,7/14/2020,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.836111,-117.030833,Not Applicable,Not Applicable,Not Applicable,No,2020,,7/13/2020 2:40,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/25/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,11.5,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 48,Carbon Steel,483 - X70,,,15.9,15.9,8275,,,,,,2019,2020,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-072,Fire,7/12/2020,Burnaby ,British Columbia,Trans Mountain Pipeline ULC,Closed,49.29079839,-122.9502759,Not Applicable,Not Applicable,Not Applicable,No,2020,7/12/2020 4:00,7/12/2020 4:00,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Scheduled Patrol,9/11/2020,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,,Meter,,,Canada,No,No,No,No,Barren Land,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-070,Operation Beyond Design Limits,7/8/2020,Bracebridge,Ontario,TransCanada PipeLines Limited,Initially Submitted,45.10426,-79.31686,Not Applicable,Not Applicable,Not Applicable,No,2020,,7/7/2020 2:50,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,MLV121A + 4.48,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-068,Serious Injury (CER or TSB),7/2/2020,Red Earth,Alberta,NOVA Gas Transmission Ltd.,Closed,56.933508,-115.228594,Not Applicable,Not Applicable,Not Applicable,Yes,2020,7/2/2020 7:30,7/2/2020 7:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Poor housekeeping or disorder","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate human factors or ergonomics considerations",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),10/29/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,0,OPR,NORTH CENTRAL CORRIDOR,"1067.00000000, 609.60000000",378.5193526,Natural Gas,GOODFISH,,56.933508,-115.228594,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-067,Operation Beyond Design Limits,6/26/2020,Gordondale,Alberta,NOVA Gas Transmission Ltd.,Closed,55.79381,-119.03227,Not Applicable,Not Applicable,Not Applicable,No,2020,,6/25/2020 9:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Landowner,1/8/2021,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,GORDONDALE LATERAL - NPS 16,406.4,117.3814221,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 16,Carbon Steel,359 - X52,,,5.9,,8450,,,,,1977,,,,,,,,,,,,,No,,,No,1/23/2020,Inline Inspection (ILI),Yes,No,,,No
INC2020-066,Operation Beyond Design Limits,6/25/2020,Thunder Bay,Ontario,TransCanada PipeLines Limited,Initially Submitted,48.93875,-89.774665,Not Applicable,Not Applicable,Not Applicable,No,2020,,6/24/2020 2:00,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,MLV66-2 +6.3km,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-065,Release of Substance,6/25/2020,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Submitted,55.7041176,-121.6282676,4.05,Natural Gas - Sweet,Gas,No,2020,6/24/2020 10:30,6/24/2020 10:30,"Damage or deterioration mechanism, Construction, Defective Branch Connection Weld",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Natural Gas - Sweet,4.05,No,No,,,,,,,,,,,0,OPR,"30 Fort St. John Mainline""",,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,79.6,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Fitting, Branch connection, Weld",N/A,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,7/24/2020,No,6/24/2020,Non-destructive examination (NDE),No,No,6/24/2020,Replacement,No
INC2020-063,Operation Beyond Design Limits,6/18/2020,Gosnell,British Columbia,Trans Mountain Pipeline ULC,Closed,52.506788,-119.106979,Not Applicable,Not Applicable,Not Applicable,No,2020,,6/17/2020 4:42,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/25/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,539.95,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Girth weld;Pipeline, Pipe, Body",1953,NPS 24,Carbon Steel,359 - X52,,7.9 mm = 0.311 in,,7.9,6669,,,1.2,0,,1953,1953,,,,,,External,Coal Tar Enamel Narrow,,Field Applied,1953,No,,,No,11/15/2019,Inline Inspection (ILI),Yes,Yes,,,No
INC2020-061,"Explosion, Fire",6/15/2020,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.64363744,-111.2775357,Not Applicable,Not Applicable,Not Applicable,No,2020,6/15/2020 8:00,6/15/2020 7:47,"Substandard Conditions, Weather Related, Heavy rains or floods;Damage or deterioration mechanism, Electrical Power System Failure, Arc Flash;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, External Interference","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/6/2020,Yes,No,"Explosion, Fire",,,,No,Equipment & Electrical,Equipment & Electrical,,,,,,,,,0,OPR,GIBSON WEST INTERCONNECT PIPELINE,914,1.15130787,Crude Oil,HARDISTY WEST INTERCONNECTING FACILITIES BOOSTER PUMP STATION,,52.64363744,-111.2775357,Canada,Yes,Yes,No,No,Developed Land - Industrial,"within 200 m of event side - an industrial installation (e.g., a chemical plant or a hazardous substance storage area) ",N/A ,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Pumping, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,Visual,Yes,Yes,,,No
INC2020-060,Operation Beyond Design Limits,6/14/2020,Drayton Valley AB,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,53.38098,-115.61765,Not Applicable,Not Applicable,Not Applicable,No,2020,,6/13/2020 11:36,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,ETA LAKE,168.3,3.05657216,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-059,Fire,6/14/2020,Rolphton ,Ontario,TransCanada PipeLines Limited,Closed,46.152799,-77.690799,Not Applicable,Not Applicable,Not Applicable,No,2020,6/14/2020 1:38,6/14/2020 1:38,"Damage or deterioration mechanism, Structural Degradation, Overheating;Substandard Conditions, Inadequate guards or barriers","Defect and Deterioration, External Interference","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/19/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 1200-1,914.4,431.7076581,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,MLV1207+11.990;,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-058,Operation Beyond Design Limits,6/14/2020,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.543056,-113.354167,Not Applicable,Not Applicable,Not Applicable,No,2020,6/13/2020 7:15,6/13/2020 7:15,"Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate instructions or procedures",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Standards and Procedures",Short-term interruption,Transmission,Operation,SCADA,11/27/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,"46 or more dwelling units, facilities, or institutions, or a combination of such structures intended for human occupancy from which rapid evacuation can be difficult (e.g., hospitals, nursing homes)",,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Metering, Receiving, Valve, Gate, Stem;Station/Facility, Metering, Receiving, Valve, Pressure relief, Other (please explain)",,,,,,,,,1896,,2227,,,,2017,2017,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2020-057,Release of Substance,6/13/2020,Abbotsford,British Columbia,Trans Mountain Pipeline ULC,Submitted,49.06567935,-122.1597143,190,Crude Oil - Sweet,Liquid,No,2020,6/12/2020 10:32,6/12/2020 10:34,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Defect and Deterioration, Equipment Failure","Personal factors, Lack of knowledge, Lack of experience;Personal factors, Lack of knowledge, Inadequate initial training;Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate purchasing, Inadequate contractor selection;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Human Factors, Inadequate Procurement, Standards and Procedures",Short-term interruption,Transmission,Operation,SCADA,,Yes,No,Release of Substance,Crude Oil - Sweet,190,No,Yes,,,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",SUMAS,,49.06567935,-122.1597143,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,KP 1082,Not Emergency,Inactive Investigation Level in Error,No,REM2020-030,"Station/Facility, Pumping, Instrumentation and controls",ASME B31.3 ,NPS 1,Stainless Steel,,,1.7 mm = 0.068 in,,1.7,9930,,5794,0,0,2015,2015,2015,,,Seamless,,,,,,,,No,Replacement,,No,6/12/2020,Visual,Yes,Yes,,,No
INC2020-056,Fire,6/6/2020,Midale,Saskatchewan,Kingston Midstream Limited,Closed,49.450559,-103.336958,Not Applicable,Not Applicable,Not Applicable,No,2020,6/6/2020 7:30,6/6/2020 7:20,"Substandard Conditions, Weather Related, High winds;Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Engineering and Planning, Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),9/11/2020,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Small Commercial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
