Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2020-055,Explosion,6/6/2020,Baytree,Alberta,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.821969,-119.751665,Not Applicable,Not Applicable,Not Applicable,No,2020,6/6/2020 9:53,6/6/2020 9:58,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference","Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,Short-term interruption,Transmission,Operation,SCADA,11/20/2020,Yes,No,Explosion,,,,No,Equipment & Electrical,,,,,,,,,,0,OPR,"26 Alberta Mainline""",660.4,57.94913728,Natural Gas Sweet,Gordondale Compressor Station,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",1989 (ASME),,,,,,,,,,,,,1989,1989,1989,,,,,,,,,,,No,,,No,10/24/2019,Visual,Yes,No,10/24/2019,Testing of Functionality,Yes
INC2020-054,Operation Beyond Design Limits,6/5/2020,North York,Ontario,Trans-Northern Pipelines Inc.,Closed,43.776405,-79.370181,Not Applicable,Not Applicable,Not Applicable,No,2020,,6/4/2020 1:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/5/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Toronto Lateral,273.1,20.02955014,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Forests,"46 or more dwelling units, facilities, or institutions, or a combination of such structures intended for human occupancy from which rapid evacuation can be difficult (e.g., hospitals, nursing homes)",,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,241 - B,30,7.8 mm = 0.307 in,,,8412,,,,,,1951,1952,,,Straight,Electric Resistance Welded,,External,Polyethylene Tape Wrap,,,,No,,,No,,,No,No,,,No
INC2020-052,Fire,5/29/2020,Burnaby ,British Columbia,Trans Mountain Pipeline ULC,Closed,49.29079839,-122.9502759,Not Applicable,Not Applicable,Not Applicable,No,2020,5/29/2020 4:15,5/29/2020 4:15,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;External Interference, Third Party Actions",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),9/10/2020,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,WESTRIDGE MARINE TERMINAL,,49.29079839,-122.9502759,Canada,No,Yes,No,No,Developed Land - Industrial,11 to 45 dwelling units,1148,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-051,Fire,5/27/2020,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2020,5/27/2020 3:00,5/27/2020 3:00,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Poor housekeeping or disorder","External Interference, Incorrect Operation","Job or system factors, Inadequate communications, Inadequate communication between shifts;Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ;External Interference, Third Party Actions",Failure in communication,No pipeline interruption,Gathering,Construction,Employee / Contractor (Onsite),9/10/2020,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,BURNABY,,49.26848937,-122.931342,Canada,No,Yes,No,No,Developed Land - Industrial,11 to 45 dwelling units,1147,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-050,Release of Substance,5/24/2020,Longview ,Alberta,NOVA Gas Transmission Ltd.,Submitted,50.38248,-114.226414,86,Natural Gas - Sweet,Gas,No,2020,5/23/2020 4:27,5/23/2020 4:27,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Natural Gas - Sweet,86,No,No,,,,,,,,,,,0,OPR,WESTERN ALBERTA M/L LOOP - NPS 42,1067,119.7986295,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Pigging, Receiving, Fitting, Nipple, Thread",,NPS 3/4,Carbon Steel,,80,3.9 mm = 0.154 in,,,5826,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2020-048,Operation Beyond Design Limits,5/19/2020,"Bowker, Ontario",Ontario,TransCanada PipeLines Limited,Closed,48.72211,-88.588886,Not Applicable,Not Applicable,Not Applicable,No,2020,,5/19/2020 1:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/13/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,MLV 69-1 + 27.19,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,,6895,,,,,,1958,,,,,,,,,,,,No,,,No,1/28/2020,Visual,Yes,Yes,,,No
INC2020-047,Operation Beyond Design Limits,5/5/2020,Wabasca,Alberta,NOVA Gas Transmission Ltd.,Submitted,56.514333,-113.68003,Not Applicable,Not Applicable,Not Applicable,No,2020,,2/18/2020 10:00,"Damage or deterioration mechanism, Geotechnical Failure, Construction or Undermining;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate communications hardware or software or process","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication, Standards and Procedures",No pipeline interruption,Transmission,Operation,Other Control System,,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Slope Movements,,0,OPR,NORTH CENTRAL CORRIDOR LOOP (BUFFALO CREEK WEST SECTION) - NPS 36,914,53.55816421,Natural Gas,,,,,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,27+980,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Fitting, Elbow, Body",CSA Z662-11,NPS 36,Carbon Steel,483 - X70,,19.7 mm = 0.776 in,,19.7,9930,9333,,1.28,0.93,,2013,2013,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-046,Fire,5/1/2020,Sherwood Park ,Alberta,Trans Mountain Pipeline ULC,Closed,53.542879,-113.364282,Not Applicable,Not Applicable,Not Applicable,No,2020,5/1/2020 12:00,5/1/2020 12:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Engineering and Planning, Human Factors, Tools and Equipment",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),10/16/2020,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,Valve,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-045,Release of Substance,4/30/2020,Herschel,Saskatchewan,Enbridge Pipelines Inc.,Submitted,51.64917,-108.21167,50,Crude Oil - Sweet,Liquid,Yes,2020,4/30/2020 7:55,4/30/2020 7:55,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Mental or psychological stress, Preoccupation with problems;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Human Factors, Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Crude Oil - Sweet,50,No,Yes,,,,,,,,,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,Meter,,,Canada,Yes,Yes,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Pumping, Auxiliary device(s) (please explain)",see the Equipment/Component Involved section,NPS 3/4,Stainless Steel,,,2.1 mm = 0.083 in,,,,,,,,2016,2016,2016,,,,,,,,,,,No,,,No,4/14/2020,Visual,Yes,Yes,,,No
INC2020-043,Release of Substance,4/26/2020,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Submitted,56.7054,-111.403,11457864.96,Natural Gas - Sweet,Gas,Yes,2020,,4/26/2020 8:34,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking;Damage or deterioration mechanism, Geotechnical Failure, Soil Subsidence/Slope Movement;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments","Corrosion and Cracking, Natural Force Damage","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Maintenance, Standards and Procedures",Short-term interruption,Transmission,Operation,Public,,Yes,No,Release of Substance,Natural Gas - Sweet,11457864.96,Yes,Yes,,,,,,,,,,,0,OPR,ALBERSUN LATERAL (NPS 10 1967) FORT MCMURRAY SECTION,10.75,130.7237506,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,32.46,Not Emergency,Inactive Investigation Level in Error,No,"INC2020-078, REM2020-035, REM2020-036","Pipeline, Pipe, Body",1967,NPS 10,Carbon Steel,317 - X46,,4.8 mm = 0.188 in,4.7,4.9,4500,4275,3945,1.5,1.5,1967,1967,1967,1863200035,,Straight,Electric Resistance Welded,10 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,,,No,3/12/2020,Visual,Yes,No,11/1/2019,,No
INC2020-042,Operation Beyond Design Limits,4/25/2020,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.65598377,-121.712754,Not Applicable,Not Applicable,Not Applicable,No,2020,,4/25/2020 9:16,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces;External Interference, Third Party Actions",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,10/13/2020,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"30 Fort St. John Mainline""",,,,"30 Fort St. John Mainline""",Other Facility,55.65598377,-121.712754,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,MML1 KP 87.57,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",API 5L 1957,NPS 30,Carbon Steel,359 - X52,40,9.5 mm = 0.375 in,,,6455,,,,,1957,1957,1957,,,,,,External,Asphalt Mastic,Intact,Field Applied,1957,No,,,No,4/25/2020,Visual,Yes,Yes,,,No
INC2020-040,Operation Beyond Design Limits,4/24/2020,Two Hills,Alberta,NOVA Gas Transmission Ltd.,Closed,53.76999,-111.9527,Not Applicable,Not Applicable,Not Applicable,No,2020,,4/23/2020 1:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/13/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,HAIRY HILL LATERAL - NPS 10,273.1,19.09850343,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",1975,NPS 10,Carbon Steel,359 - X52,,4.8 mm = 0.188 in,,4.8,8620,,6753,,,,1975,1975,,,,,,,,,,,No,,,No,4/20/2020,Visual,Yes,Yes,,,No
INC2020-039,Release of Substance,4/23/2020,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.48310727,-118.0999325,129636.35,Natural Gas - Sweet,Gas,Yes,2020,,4/23/2020 8:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate planning of use",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),7/31/2020,Yes,No,Release of Substance,Natural Gas - Sweet,129636.35,No,No,,,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE,"273.10000000, 406.40000000, 508.00000000, 610.00000000, 914.00000000",339.6264095,Natural Gas,LATORNELL,,54.48310727,-118.0999325,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Fitting, Swage, Thread;Station/Facility, Compression, Instrumentation and controls",,NPS 3/4,Carbon Steel,,,,,,,,7500,,,,,1994,,,,,,,,,,,No,,,No,4/14/2020,Visual,Yes,Yes,,,No
INC2020-036,Release of Substance,4/10/2020,Edson,Alberta,NOVA Gas Transmission Ltd.,Initially Submitted,53.77239,-116.91948,9100,Natural Gas - Sweet,Gas,No,2020,,4/9/2020 10:15,,To be determined,,To be determined,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,,Yes,No,Release of Substance,Natural Gas - Sweet,9100,No,No,,,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE,"273.10000000, 406.40000000, 508.00000000, 610.00000000, 914.00000000",339.6264095,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-034,Fire,3/30/2020,Ft. St. John ,British Columbia,NOVA Gas Transmission Ltd.,Closed,56.96144805,-122.0762842,Not Applicable,Not Applicable,Not Applicable,No,2020,3/30/2020 11:45,3/30/2020 11:45,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to react or correct",Incorrect Operation,"Personal factors, Lack of knowledge, Inadequate initial training",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/10/2020,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,AITKEN CREEK WEST NO. 2 RECEIPT,,56.96144805,-122.0762842,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-033,Fire,3/23/2020,Conklin,Alberta,NOVA Gas Transmission Ltd.,Closed,55.688457,-111.442978,Not Applicable,Not Applicable,Not Applicable,No,2020,3/22/2020 10:30,3/22/2020 11:00,"Damage or deterioration mechanism, Structural Degradation, Overheating;Substandard Conditions, Defective tools, equipment or materials","Defect and Deterioration, External Interference","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/16/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LEISMER LATERAL (PTARMIGAN PIPELINE) NPS 14,355.6,56.06171676,Natural Gas,,,,,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,10.5148,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-030,Operation Beyond Design Limits,3/9/2020,Dorion,Ontario,TransCanada PipeLines Limited,Closed,48.798,-88.53562,Not Applicable,Not Applicable,Not Applicable,No,2020,,3/9/2020 3:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/22/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,MLV 69A-1 + 8.542 km,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,,,,,,,,,1958,,,,,,,Asphalt Mastic,,,,No,,,No,1/23/2020,Visual,Yes,Yes,,,No
INC2020-029,Fire,3/6/2020,Edmonton,Alberta,Trans Mountain Pipeline ULC,Closed,53.54290845,-113.3644501,Not Applicable,Not Applicable,Not Applicable,No,2020,3/6/2020 9:55,3/6/2020 9:55,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/23/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,EDMONTON,,53.54290845,-113.3644501,Canada,No,No,No,No,Shrub Land,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-028,Explosion,3/4/2020,"Alameda, Saskatchewan",Saskatchewan,Alliance Pipeline Ltd as General Partner of Alliance Pipeline Limited Partnership,Closed,49.324794,-102.29746,Not Applicable,Not Applicable,Not Applicable,No,2020,3/4/2020 9:30,3/4/2020 9:30,"Substandard Acts, Improper position for task",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate communication of standards, Publication",Standards and Procedures,No pipeline interruption,Transmission,Operation,Other Control System,7/14/2020,Yes,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,10/31/2019,Visual,Yes,No,2/20/2020,Testing of Functionality,Yes
INC2020-026,Fire,3/1/2020,Claresholm,Alberta,NOVA Gas Transmission Ltd.,Closed,49.97579813,-114.1312275,Not Applicable,Not Applicable,Not Applicable,No,2020,3/1/2020 9:45,3/1/2020 9:45,"Substandard Acts, Improper placement;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications","Inadequate Supervision, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),9/28/2020,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,WAS M/L - NPS 36,914,115.7391145,Natural Gas,BURTON CREEK,,49.97579813,-114.1312275,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-024,Fire,2/23/2020,"Upsala, ON",Ontario,TransCanada PipeLines Limited,Closed,49.01063,-90.43433,Not Applicable,Not Applicable,Not Applicable,No,2020,2/23/2020 10:30,2/23/2020 10:30,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/27/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,MLV 62 + 6.58,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-021,Explosion,2/20/2020,Norquay,Saskatchewan,Many Islands Pipe Lines (Canada) Limited,Closed,51.868,-101.779,Not Applicable,Not Applicable,Not Applicable,Yes,2020,2/20/2020 11:15,2/20/2020 11:15,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Physical or physiological stress, Exposure to temperature extremes;Personal factors, Lack of knowledge, Inadequate initial training;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate work standards, Inadequate communication of standards, Training","Human Factors, Inadequate Supervision, Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/4/2020,No,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,Swan River,168.3,193.9727279,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,23,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-018,Fire,2/14/2020,Edson,Alberta,Trans Mountain Pipeline ULC,Closed,53.57580147,-116.6475544,Not Applicable,Not Applicable,Not Applicable,No,2020,2/14/2020 2:30,2/14/2020 2:45,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,No pipeline interruption,Distribution,Construction,Employee / Contractor (Onsite),4/3/2020,No,No,Fire,,,,Yes,,Equipment & Electrical,,,,,,,,,0,OPR,TRANS MOUNTAIN EXPANSION PROJECT,"762.00000000, 914.00000000",946.1591548,Crude Oil,EDSON,,53.57580147,-116.6475544,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,199,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-017,Release of Substance,2/14/2020,"Daysland, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,52.98812718,-112.1913827,22702,Natural Gas - Sweet,Gas,No,2020,2/13/2020 5:00,2/13/2020 5:00,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Holidays;Damage or deterioration mechanism, Material Loss, External Material Loss, External Metal Loss on Uncoated Pipe",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/25/2020,Yes,No,Release of Substance,Natural Gas - Sweet,22702,No,No,,,,,,,,,,,0,OPR,NORTH LATERAL EXTENSION - NPS 16,406.4,276.2667792,Natural Gas,DUSTY LAKE,,52.98812718,-112.1913827,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Piping, Body",,NPS 3/4,Carbon Steel,,80,5.6 mm = 0.219 in,,3.6,8875,,7952,,,,1993,1993,,,,,,External,,Deteriorated,Field Applied,1993,Yes,Replacement,2/14/2020,No,2/13/2020,Visual,Yes,Yes,,,No
INC2020-016,Release of Substance,2/7/2020,Edson ,Alberta,NOVA Gas Transmission Ltd.,Submitted,53.198483,-116.192766,0.1,Natural Gas - Sweet,Gas,No,2020,,2/7/2020 10:30,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",Long-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,Yes,No,,,,,,,,,,,0,OPR,DISMAL CREEK LATERAL - NPS 8,219.1,1.89981313,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,0.32,Not Emergency,Inactive Investigation Level in Error,No,"INC2019-120, OM2020-394","Pipeline, Pipe, Body",,NPS 8,Carbon Steel,290 - X42,,4.0 mm = 0.157 in,,,6813,0,126,,,,1974,1974,-1279,,Straight,Electric Resistance Welded,,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1974,No,,,No,10/16/2018,Inline Inspection (ILI),Yes,Yes,,,No
INC2020-015,Fire,2/4/2020,Hinton ,Alberta,NOVA Gas Transmission Ltd.,Closed,54.01,-117.37,Not Applicable,Not Applicable,Not Applicable,No,2020,2/4/2020 8:40,2/4/2020 8:40,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;External Interference, Natural or Environmental Forces","Human Factors, Natural or Environmental Forces, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/4/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,MCLEOD RIVER NORTH,"406.40000000, 914.00000000",33.93786093,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,9 + 800 metres,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-014,Serious Injury (CER or TSB),2/4/2020,Fort St. John,British Columbia,NOVA Gas Transmission Ltd.,Closed,56.894,-122.14,Not Applicable,Not Applicable,Not Applicable,Yes,2020,2/3/2020 1:50,2/3/2020 1:50,"Substandard Conditions, Inadequate preparation or planning",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),7/6/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,1,Yes,,,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,Yes,Yes,No,Barren Land,10 or fewer dwelling units,KP 152 + 900 metres,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-011,Release of Substance,2/2/2020,Dartmouth Industrial Park,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.71527257,-63.59037083,2.13,Natural Gas - Sweet,Gas,No,2020,2/2/2020 1:13,2/2/2020 1:13,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Weather Related, Frozen components","Equipment Failure, External Interference","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,4/14/2020,Yes,No,Release of Substance,Natural Gas - Sweet,2.13,No,No,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,DARMOTH,,44.71527257,-63.59037083,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,118,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Valve, Pressure relief, Seat;Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-010,Serious Injury (CER or TSB),1/31/2020,Savona,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,50.74934264,-120.8572452,Not Applicable,Not Applicable,Not Applicable,Yes,2020,1/6/2020 6:55,1/6/2020 7:05,"Substandard Conditions, Weather Related, Adverse weather;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Poor housekeeping or disorder;Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Road conditions","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Improper motivation, Inadequate reinforcement of proper behavior;Job or system factors, Inadequate leadership and/or supervision, Giving inadequate policy, procedure, practices or guidelines;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules;External Interference, Natural or Environmental Forces","Failure in communication, Human Factors, Inadequate Supervision, Natural or Environmental Forces, Standards and Procedures",,Processing,Operation,Employee / Contractor (Onsite),4/14/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,20,Yes,,,0,OPR,,,,,Savona (#7),,50.74934264,-120.8572452,Canada,No,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-009,Serious Injury (CER or TSB),1/31/2020,"Quesnel, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,53.72092225,-122.6079215,Not Applicable,Not Applicable,Not Applicable,Yes,2020,1/30/2020 11:08,1/30/2020 11:08,"Substandard Conditions, Weather Related, Adverse weather;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Road conditions","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate engineering, Inadequate or improper controls;External Interference, Natural or Environmental Forces","Engineering and Planning, Human Factors, Inadequate Supervision, Natural or Environmental Forces",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),7/6/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",,Meter,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-007,Fire,1/28/2020,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.12286944,-117.6319444,Not Applicable,Not Applicable,Not Applicable,No,2020,1/25/2020 12:30,1/25/2020 12:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/26/2020,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,12,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2020-006,Fire,1/26/2020,"Paddle Prairie, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,57.80784558,-118.099678,Not Applicable,Not Applicable,Not Applicable,No,2020,1/25/2020 1:00,1/25/2020 1:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Third Party Actions",To be determined,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),7/31/2020,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,PADDLE PRAIRIE LATERAL (STAGE I) - NPS 12,323.9,16.45176584,Natural Gas,KEG RIVER EAST,,57.80784558,-118.099678,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Pigging, Receiving, Auxiliary device(s) (please explain);Vehicle / mobile equipment",N/A,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2020-005,Release of Substance,1/21/2020,Cactus Lake,Saskatchewan,Enbridge Pipelines Inc.,Closed,52.14173322,-109.8129918,26,Condensate,Liquid,No,2020,1/20/2020 9:51,1/20/2020 9:51,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Conditions, Defective tools, equipment or materials","Corrosion and Cracking, External Interference","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),6/22/2020,Yes,No,Release of Substance,Condensate,26,No,No,,,,,,,,,,,0,OPR,,,,,CACTUS LAKE,,52.14173322,-109.8129918,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,289.884,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Fitting, Coupling, Thread",Equal or prior to 1992,NPS 20,Stainless Steel,,60,,,,,,,,,,1992,1992,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2020-004,Operation Beyond Design Limits,1/17/2020,Saint Lazare,Quebec,Trans-Northern Pipelines Inc.,Closed,45.41329,-74.1119,Not Applicable,Not Applicable,Not Applicable,No,2020,,5/16/2019 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,5/12/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,8274,6831,,,,,1952,,,,,,,,Coal Tar Enamel Narrow,Intact,,,No,,,No,,,No,No,,,No
INC2020-002,Release of Substance,1/14/2020,Caron,Saskatchewan,TransCanada Keystone Pipeline GP Ltd.,Closed,50.48066052,-105.867038,29,Crude Oil - Sweet,Liquid,No,2020,1/14/2020 1:15,1/14/2020 1:15,"Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate preparation or planning",External Interference,"Personal factors, Physical or physiological stress, Exposure to temperature extremes;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate maintenance, Inadequate reparative, Scheduling of work","Human Factors, Inadequate Supervision, Maintenance",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),7/23/2020,Yes,No,Release of Substance,Crude Oil - Sweet,29,No,Yes,,,,,,,,,,,0,OPR,KEYSTONE,"760.00000000, 863.60000000",1227.085021,Crude Oil,PS 15 CARON,,50.48066052,-105.867038,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,REM2020-018,"Station/Facility, Pumping, Fitting, Other (please explain);Station/Facility, Pumping, Prime mover;Station/Facility, Pumping, Valve, Ball, Ball;Station/Facility, Pumping, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-135,Operation Beyond Design Limits,12/18/2019,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.65031647,-111.268398,Not Applicable,Not Applicable,Not Applicable,No,2019,12/15/2019 9:27,12/17/2019 4:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Inadequate warning system","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,5/25/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,GIBSON EAST INTERCONNECT PIPELINE,914,0.61099116,Crude Oil,HARDISTY A TERMINAL,,52.64709739,-111.2656939,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Pumping, Valve, Check, Body;Station/Facility, Pumping, Valve, Pressure relief, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,11/25/2019,Visual,Yes,No,11/15/2019,Recertification,Yes
INC2019-133,Fire,12/15/2019,"Wonowon, BC",British Columbia,NOVA Gas Transmission Ltd.,Closed,56.966387,-122.083585,Not Applicable,Not Applicable,Not Applicable,No,2019,12/14/2019 4:30,12/14/2019 4:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/8/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-131,Serious Injury (CER or TSB),12/9/2019,"Edson, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.780254,-116.629058,Not Applicable,Not Applicable,Not Applicable,Yes,2019,12/9/2019 7:40,12/9/2019 7:40,"Substandard Conditions, Road conditions",External Interference,"Personal factors, Lack of knowledge, Lack of situational awareness;External Interference, Natural or Environmental Forces","Human Factors, Natural or Environmental Forces",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/14/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,0,No,,,1,OPR,MCLEOD RIVER NORTH,"406.40000000, 914.00000000",33.93786093,Natural Gas Sweet,,,,,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-124,Release of Substance,11/14/2019,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.64186166,-111.2642622,6,Crude Oil - Sweet,Liquid,No,2019,,11/13/2019 11:38,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),4/14/2020,Yes,No,Release of Substance,Crude Oil - Sweet,6,No,Yes,,,,,,,,,,,0,OPR,KEYSTONE,"760.00000000, 863.60000000",1227.085021,Crude Oil,HARDISTY EAST INTERCONNECTING FACILITIES BOOSTER PUMP STATION,,52.64186166,-111.2642622,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,REM2019-043,"Station/Facility, Pumping, Pump;Station/Facility, Pumping, Prime mover","API 610, 11th Edition",,,,,,,,,,1244,,,,2019,2019,,,,,,,,,,,No,,,No,11/8/2019,Visual,Yes,Yes,,,No
INC2019-120,Release of Substance,11/5/2019,"Edson, Alberta",Alberta,NOVA Gas Transmission Ltd.,Submitted,53.198331,-116.194173,31775.96,Natural Gas - Sweet,Gas,Yes,2019,,11/4/2019 11:26,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",Long-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Natural Gas - Sweet,31775.96,Yes,No,,,,,,,,,,,0,OPR,DISMAL CREEK LATERAL - NPS 8,219.1,1.89981313,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,0.306,Not Emergency,Inactive Investigation Level in Error,No,"INC2020-016, OM2020-394","Pipeline, Pipe, Body",CSA Z 245.1-18 Grade 290  CSA Z245.3-74 Grade 42,NPS 8,Carbon Steel,290 - X42,,4.0 mm = 0.157 in,3.9,4,6813,,4343,,1.1,,1974,1974,-1279,,Straight,Electric Resistance Welded,3 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1974,No,Replacement,2/3/2020,No,10/16/2018,Inline Inspection (ILI),Yes,No,2/3/2020,Replacement,Yes
INC2019-118,Operation Beyond Design Limits,10/26/2019,"Elko, BC",British Columbia,Foothills Pipe Lines Ltd.,Closed,49.29246,-115.18849,Not Applicable,Not Applicable,Not Applicable,No,2019,,10/25/2019 3:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/25/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,ANG Mainline,914,169.6493858,Natural Gas,,,,,Canada,No,Yes,Yes,No,Tundra / Native Prairie / Parks,10 or fewer dwelling units,77.02,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 36,Carbon Steel,359 - X52,,11.1 mm = 0.437 in,,,,,,,,,,,,,,,,,,,,,No,,,No,9/19/2015,Inline Inspection (ILI),Yes,Yes,,,No
INC2019-116,Fire,10/23/2019,"Edson, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.7905953,-116.9528857,Not Applicable,Not Applicable,Not Applicable,No,2019,,10/23/2019 8:00,"Substandard Acts, Using defective equipment;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),2/19/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,GPML LOOP NO. 2,1219,12.86328112,Natural Gas,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,3.2,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-114,Operation Beyond Design Limits,10/21/2019,"Wandering River, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.993657,-112.523208,Not Applicable,Not Applicable,Not Applicable,No,2019,,10/20/2019 1:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/28/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,PELICAN MAINLINE NPS 16,"406.20000000, 406.40000000",271.4092112,Natural Gas,,,,,Canada,No,Yes,Yes,No,Water / Wetlands,10 or fewer dwelling units,19.411,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 16,Carbon Steel,414 - X60,,,7.9,,9650,,,,,,1976,,,,,,,,,,,,No,,,No,10/20/2019,Visual,Yes,Yes,,,No
INC2019-113,Release of Substance,10/18/2019,"Water Valley, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,51.44418383,-114.5271075,3.18,Lube Oil,Liquid,No,2019,,10/18/2019 6:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Other Causes, Unknown","Equipment Failure, Other Causes","Job or system factors, Inadequate purchasing, Improper transporting of materials",Inadequate Procurement,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),3/25/2020,Yes,No,Release of Substance,Lube Oil,3.18,No,No,,,,,,,,,,,0,OPR,WAS M/L - NPS 36,914,115.7391145,Natural Gas,WINCHELL LAKE,,51.44418383,-114.5271075,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",API 614   5th Edition -2008,NPS 3,Carbon Steel,,,,,,,,,,,2019,2019,,,,,,,,,,,,No,,,No,,,No,No,,,No
