Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2019-112,Release of Substance,10/18/2019,"Sherwood Park, AB",Alberta,Trans Mountain Pipeline ULC,Closed,53.545709,-113.365488,2,Crude Oil - Sweet,Liquid,No,2019,10/18/2019 8:40,10/18/2019 8:45,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),2/19/2020,No,No,Release of Substance,Crude Oil - Sweet,2,No,No,,,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Valve,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,KP 0,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-109,Release of Substance,10/9/2019,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54740268,-113.3557137,8,Crude Oil - Synthetic,Liquid,No,2019,10/8/2019 7:26,10/8/2019 9:30,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs","Maintenance, Standards and Procedures",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),3/25/2020,Yes,No,Release of Substance,Crude Oil - Synthetic,8,No,Yes,,,,,,,,,,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,EDMONTON TERMINAL,,53.54740268,-113.3557137,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Not Emergency,Inactive Investigation Level in Error,No,"REM2019-041, REM2020-001","Pipeline, Pipe, Girth weld;Pipeline, Fitting, Elbow, Weld",Circa 1970,NPS 24,Carbon Steel,241 - B,,6.4 mm = 0.252 in,,7.3,1896,,207,,,,1970,1970,,Girth (Circumferential),Seamless,,,External,Coal Tar Enamel Narrow,,,1970,No,Replacement,6/30/2020,No,,,No,No,,,No
INC2019-107,Operation Beyond Design Limits,10/5/2019,Wonowon,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.5285191,-121.9602145,Not Applicable,Not Applicable,Not Applicable,No,2019,,10/4/2019 11:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Scheduled Patrol,1/30/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"12 Kobes Creek Lateral Pipeline""","12.00000000, 323.90000000",29.96125905,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,5.72,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-105,Operation Beyond Design Limits,9/30/2019,"Branch Modular Home Park, Yellowhead County (2km East of site)",Alberta,Trans Mountain Pipeline ULC,Closed,53.57580147,-116.6475544,Not Applicable,Not Applicable,Not Applicable,No,2019,9/29/2019 1:12,9/29/2019 1:12,"Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Inspection Site Visit,1/30/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Meter,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,KP 266.75,Not Emergency,Inactive Investigation Level in Error,No,OM2020-038,"Pipeline, Pipe, Body",,NPS 24,Carbon Steel,359 - X52,,6.3 mm = 0.250 in,,,5826,,5381,1.2,0,,1953,1953,-1106,,,,,,,,,,No,,,No,,,No,Yes,,,No
INC2019-104,Operation Beyond Design Limits,9/26/2019,Toronto,Ontario,Trans-Northern Pipelines Inc.,Closed,43.76842553,-79.48533571,Not Applicable,Not Applicable,Not Applicable,No,2019,9/26/2019 7:47,9/26/2019 7:47,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate communications, Inadequate communication between different organizations;External Interference, Third Party Actions","Failure in communication, Tools and Equipment",Short-term interruption,Transmission,Operation,SCADA,2/28/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,NORTH TORONTO STATION,,43.76842553,-79.48533571,Canada,Yes,No,No,No,Developed Land - Industrial,"within 200 m of event side - an industrial installation (e.g., a chemical plant or a hazardous substance storage area) ",,Not Emergency,Inactive Investigation Level in Error,No,INC2020-084,"Station/Facility, Pressure regulating, Fitting;Station/Facility, Pumping, Valve, Pressure relief, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,5/1/2019,,No,No,5/1/2019,Testing of Functionality,Yes
INC2019-103,Operation Beyond Design Limits,9/25/2019,Glenavon,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.183454,-103.1616,Not Applicable,Not Applicable,Not Applicable,No,2019,9/20/2019 9:40,9/24/2019 5:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),4/14/2020,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Outside Temperature Range,,0,OPR,Alberta Clipper (Line 67),,,,Glenavon Pump Station,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,812.07,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-100,Fire,9/11/2019,"Crossfield, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,51.40375331,-114.0339696,Not Applicable,Not Applicable,Not Applicable,No,2019,,9/6/2019 8:00,"Substandard Conditions, Fire and explosion hazards;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, External Interference","Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),4/9/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,CROSSFIELD EAST LATERAL UPGRADE - NPS 24 - PRODUCER TIE-IN,610,0.39075899,Natural Gas,CROSSFIELD EAST #2 SALES & RECEIPT,,51.40375331,-114.0339696,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-099,Fire,9/8/2019,"Edson, AB",Alberta,Trans Mountain Pipeline ULC,Closed,53.57580147,-116.6475544,Not Applicable,Not Applicable,Not Applicable,No,2019,9/7/2019 2:15,9/7/2019 2:15,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/20/2020,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",EDSON,,53.57580147,-116.6475544,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,KP 228,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-098,Release of Substance,9/2/2019,Rapid City,Manitoba,TransCanada Keystone Pipeline GP Ltd.,Submitted,50.07461053,-100.0003615,50,Crude Oil - Sweet,Liquid,No,2019,,9/1/2019 3:30,"Damage or deterioration mechanism, Material Loss, Internal Material Loss;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Corrosion and Cracking, Equipment Failure","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs","Engineering and Planning, Maintenance, Standards and Procedures",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),,Yes,No,Release of Substance,Crude Oil - Sweet,50,No,Yes,,,,,,,,,,,0,OPR,KEYSTONE,"760.00000000, 863.60000000",1227.085021,Crude Oil,PS 23 RAPID CITY,,50.07461053,-100.0003615,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Valve, Ball, Ball;Station/Facility, Compression, Valve, Ball, Other (please explain)",CSA Z245.15 Class PN 100,NPS 3,Carbon Steel,,,,,,9930,,2113,,,2009,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2019-097,Operation Beyond Design Limits,8/30/2019,Ramore,Ontario,TransCanada PipeLines Limited,Closed,48.443855,-80.347784,Not Applicable,Not Applicable,Not Applicable,No,2019,,8/30/2019 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/28/2020,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,Yes,Yes,No,Agricultural Cropland,10 or fewer dwelling units,MLV 104 + 19.5,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 36,Carbon Steel,448 - X65,,11.0 mm = 0.432 in,,,6895,4240,,,,,1973,,-1.08,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-096,Fire,8/28/2019,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.66,-122.69,Not Applicable,Not Applicable,Not Applicable,No,2019,8/27/2019 2:45,8/27/2019 2:45,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),11/25/2019,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,PPR,,,,,Fort Nelson Gas Plant,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,Mile 285 Alaska Highway,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-092,"Release of Substance, Adverse Environmental Effects",8/17/2019,Blue River,British Columbia,Trans Mountain Pipeline ULC,Closed,52.0652,-119.31508,74,Drilling Fluid,Miscellaneous,Yes,2019,8/17/2019 3:00,8/17/2019 3:10,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate information or data","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Maintenance,Scheduled Patrol,1/27/2020,No,No,"Adverse Environmental Effects, Release of Substance",Drilling Fluid,74,No,No,,,,,,,,,,Frac Out into Water Body,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Meter,,,Canada,No,No,No,Yes,Forests,10 or fewer dwelling units,593.9,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-091,Serious Injury (CER or TSB),8/15/2019,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.88869,-117.11462,Not Applicable,Not Applicable,Not Applicable,Yes,2019,8/14/2019 5:10,8/15/2019 7:00,"Substandard Acts, Failing to use PPE properly;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of experience;Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Improper or insufficient delegation;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Human Factors, Inadequate Supervision, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/20/2020,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,0,OPR,GRANDE PRAIRIE MAINLINE,"273.10000000, 406.40000000, 508.00000000, 610.00000000, 914.00000000",339.6264095,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 9 (GPML Loop No. 2 Hornbeck Section),Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-089,Release of Substance,8/9/2019,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.6527,-122.7042,155958.38,Natural Gas - Sour,Gas,Yes,2019,8/8/2019 5:00,8/8/2019 7:00,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to communicate or coordinate",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Job or system factors, Inadequate communications, Inadequate vertical communication between supervisor and person;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Failure in communication, Standards and Procedures",No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),12/5/2019,Yes,No,Release of Substance,Natural Gas - Sour,155958.38,No,No,,,,,,,,,,,0,PPR,Yoyo,24,77.3,Natural Gas Sour,Fort Nelson Gas Plant,Processing,58.6527,-122.7042,Canada,No,Yes,No,No,Developed Land - Industrial,within 200 m of the event site - A building occupied by 20 to 120 persons during normal use,461.7,Not Emergency,Inactive Investigation Level in Error,No,,"Processing Plant, Flare;Station/Facility, Compression, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-084,Fire,7/22/2019,Beaverlodge,Alberta,NOVA Gas Transmission Ltd.,Closed,55.12858033,-119.389847,Not Applicable,Not Applicable,Not Applicable,No,2019,,7/21/2019 12:00,"Substandard Conditions, Weather Related, Lightning",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),12/2/2019,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE,"273.10000000, 406.40000000, 508.00000000, 610.00000000, 914.00000000",339.6264095,Natural Gas,PIPESTONE CREEK,,55.12858033,-119.389847,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Valve, Pressure relief, Seat",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,4/1/2019,Visual,Yes,No,9/25/2017,Recertification,Yes
INC2019-081,Release of Substance,7/14/2019,Suffield,Alberta,Express Pipeline Ltd.,Closed,50.1731181,-111.165654,5,Crude Oil - Sweet,Liquid,No,2019,7/14/2019 5:00,7/14/2019 5:00,"Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate tools and equipment, Inadequate removal and replacement of unsuitable items;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance, Tools and Equipment",Short-term interruption,Transmission,Operation,SCADA,12/20/2019,Yes,No,Release of Substance,Crude Oil - Sweet,5,No,Yes,,,,,,,,,,,0,OPR,Express Pipeline Project,610,434.0498447,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,282,Not Emergency,Inactive Investigation Level in Error,No,REM2019-031,"Station/Facility, Pumping, Flange, Gasket/O-ring",CSA Z662 -1994 edition,NPS 3/4,Stainless Steel,,160,5.6 mm = 0.219 in,5.6,5.6,8400,,4304,,,1996,1996,1996,,,,,,,,,,,No,,,No,7/11/2019,Visual,Yes,Yes,,,No
INC2019-080,Explosion,7/10/2019,City of Kamloops,British Columbia,Trans Mountain Pipeline ULC,Closed,50.66260932,-120.4141634,Not Applicable,Not Applicable,Not Applicable,No,2019,7/10/2019 9:35,7/10/2019 9:35,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Distribution,Maintenance,Employee / Contractor (Onsite),10/4/2019,Yes,No,"Damage to Pipeline, Equipment, or Installation, Explosion",,,,No,Battery Explosion,,,,,,,,,,0,OPR,MAINLINE LOOP: KAMLOOPS SECTION,762,81.04054894,Crude Oil,KAMLOOPS,,50.66260932,-120.4141634,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,KP 819,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Power Generation",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,9/9/2019,Visual,Yes,No,9/9/2019,Testing of Functionality,Yes
INC2019-079,Operation Beyond Design Limits,7/8/2019,Surrey,British Columbia,Trans Mountain Pipeline ULC,Closed,49.181486,-122.719974,Not Applicable,Not Applicable,Not Applicable,No,2019,,7/4/2019 12:56,"Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Landowner,11/18/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,No,No,Yes,No,Water / Wetlands,46 or more dwelling units,1125.873,Not Emergency,Inactive Investigation Level in Error,No,OM2019-320,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-078,Operation Beyond Design Limits,7/3/2019,Baltimore ,Ontario,Trans-Northern Pipelines Inc.,Closed,44.025841,-78.167113,Not Applicable,Not Applicable,Not Applicable,No,2019,,5/12/2019 8:53,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,11/18/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Agricultural Cropland,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,INC2017-085,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,8273,5792,,,,,1952,,,Long Seam (Longitudinal),Straight,Electric Resistance Welded,2 o'clock,External,Polyethylene Tape Wrap,,,,No,,,No,,,No,No,,,No
INC2019-077,Fire,6/29/2019,Sherwood Park,Alberta,Trans Mountain Pipeline ULC,Closed,53.54290845,-113.3644501,Not Applicable,Not Applicable,Not Applicable,No,2019,6/29/2019 9:20,6/29/2019 9:20,"Substandard Acts, Using defective equipment;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Human Factors, Maintenance",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),9/23/2019,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Valve,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-074,Fire,6/18/2019,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26797,-122.921798,Not Applicable,Not Applicable,Not Applicable,No,2019,6/18/2019 1:10,6/18/2019 1:10,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),7/22/2019,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",BURNABY,,49.26848937,-122.931342,Canada,Yes,No,No,No,Tundra / Native Prairie / Parks,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-072,Operation Beyond Design Limits,6/18/2019,"Donatville, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.782498,-112.808838,Not Applicable,Not Applicable,Not Applicable,No,2019,,6/17/2019 8:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/18/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,FLAT LAKE EXTENSION LOOP (GRASSLAND SECTION) - NPS 12,323.9,15.0860973,Natural Gas,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-068,Operation Beyond Design Limits,6/4/2019,Gretna,Manitoba,Enbridge Pipelines Inc.,Closed,49.019628,-97.571562,Not Applicable,Not Applicable,Not Applicable,No,2019,6/3/2019 8:56,6/3/2019 8:56,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Transmission,Operation,SCADA,10/17/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,771,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-065,Fire,5/30/2019,Hasler Flats,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,Not Applicable,Not Applicable,Not Applicable,No,2019,5/27/2019 2:06,5/27/2019 2:06,"Damage or deterioration mechanism, Material Loss, Internal Material Loss;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Performance of Cathodic Protection System, Issues with the Impressed Current","Corrosion and Cracking, Equipment Failure","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Processing,Operation,3rd Party / Other Company,8/27/2019,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,KP 1.5,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body;Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-062,Fire,5/27/2019,"Hanna, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,51.91564,-111.74472,Not Applicable,Not Applicable,Not Applicable,No,2019,,5/27/2019 9:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Failure to follow procedure or policy or practice","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Operation,SCADA,10/10/2019,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,BLOOR LAKE LATERAL - NPS 6,168.3,7.07899091,Natural Gas,,,,,Canada,Yes,No,No,No,Vegetative Barren,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,INC2019-066,"Station/Facility, Metering, Receiving, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,5/14/2019,Visual,Yes,No,5/14/2019,Testing of Functionality,Yes
INC2019-051,Operation Beyond Design Limits,5/14/2019,"Trout Creek, ON",Ontario,TransCanada PipeLines Limited,Closed,45.93232,-79.37498,Not Applicable,Not Applicable,Not Applicable,No,2019,,5/13/2019 2:23,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/17/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,MLV 118 + 3.86 km,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-049,Release of Substance,5/2/2019,"15,000",New Brunswick,Twin Rivers Paper Company Inc.,Closed,47.36,-68.33,236,Water,Miscellaneous,No,2019,5/1/2019 4:57,5/1/2019 5:23,"Damage or deterioration mechanism, Structural Degradation, Corrosion Fatigue",Defect and Deterioration,"External Interference, Third Party Actions",To be determined,Short-term interruption,Processing,Operation,3rd Party / Other Company,10/2/2019,Yes,Yes,Release of Substance,Water,236,Yes,No,,,,,,,,,,,0,PPR,GROUNDWOOD WHITE WATER RETURN,508,1.91159091,White Water,,,,,Canada,No,Yes,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 20,Composite,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,5/1/2019,Yes,,,No,No,5/1/2019,Replacement,No
INC2019-048,Release of Substance,5/1/2019,Prince George,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.14183644,-121.9598926,0.01,Natural Gas - Sweet,Gas,No,2019,5/1/2019 3:51,5/1/2019 3:51,"Damage or deterioration mechanism, Material or Manufacturing, Defective Longitudinal Seam Weld",Defect and Deterioration,"Job or system factors, Inadequate purchasing, Inadequate specifications on requisitions",Inadequate Procurement,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),1/30/2020,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,Yes,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet","30 - 36""""",,49.14183644,-121.9598926,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,2.14,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Seam weld","API 5LX (6th ed., 1956)",NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.374 in,,9.7,6453,,4413,0.6,2,1957,1957,1957,-910,Long Seam (Longitudinal),Straight,Double Submerged Arc Welding,10 o'clock,External,Asphalt Mastic,Intact,Field Applied,1957,No,Replacement,5/9/2019,No,12/14/2018,Inline Inspection (ILI),Yes,Yes,,,No
INC2019-047,Release of Substance,4/29/2019,"Swift Current, SK",Saskatchewan,TransCanada PipeLines Limited,Closed,49.93069,-108.94167,24419,Natural Gas - Sweet,Gas,No,2019,4/28/2019 10:30,4/28/2019 10:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Weather Related, Frozen components;Substandard Conditions, Weather Related, Adverse weather","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness;External Interference, Natural or Environmental Forces","Engineering and Planning, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,SCADA,10/11/2019,Yes,No,Release of Substance,Natural Gas - Sweet,24419,No,No,,,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary power unit;Station/Facility, Compression, Valve, Ball, Ball",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,6/12/2019,Visual,Yes,No,6/12/2019,Testing of Functionality,Yes
INC2019-046,Release of Substance,4/26/2019,"15,000",New Brunswick,Twin Rivers Paper Company Inc.,Closed,47.36,-68.33,0.3,Water,Miscellaneous,No,2019,4/26/2019 4:45,4/26/2019 4:45,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,No pipeline interruption,Distribution,Operation,Public,10/2/2019,Yes,No,Release of Substance,Water,0.3,Yes,No,,,,,,,,,,,0,PPR,BLEACHED WHITE WATER RETURN,508,1.7214524,White Water,,Meter,,,Canada,No,No,Yes,No,Developed Land - Industrial,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Valve, Pressure relief, Other (please explain)",,NPS 20,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,4/26/2019,No,2/28/2019,Visual,No,No,2/28/2019,Replacement,No
INC2019-041,Release of Substance,4/17/2019,"Edson, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.381576,-115.615938,192183.49,Natural Gas - Sweet,Gas,Yes,2019,,4/16/2019 2:00,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),7/6/2020,Yes,No,Release of Substance,Natural Gas - Sweet,192183.49,Yes,No,,,,,,,,,,,0,OPR,ETA LAKE,168.3,3.05657216,Natural Gas,,,,,Canada,Yes,Yes,Yes,No,Tundra / Native Prairie / Parks,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,"OM2019-118, OM2019-211","Pipeline, Pipe, Body",CSA Z 245.3 / CSA Z184-1973,NPS 6,Carbon Steel,317 - X46,,3.2 mm = 0.126 in,3.2,3.2,6178,,5529,0.76,,,1975,1975,-930,,Straight,Electric Resistance Welded,2 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1975,No,Replacement,2/16/2020,No,9/20/2018,Inline Inspection (ILI),Yes,No,2/16/2020,Replacement,Yes
INC2019-040,Explosion,4/16/2019,Town of Japser,Alberta,Trans Mountain Pipeline ULC,Closed,52.93819303,-118.043438,Not Applicable,Not Applicable,Not Applicable,No,2019,4/15/2019 8:20,4/15/2019 8:20,"Substandard Acts, Failure to check or monitor",Incorrect Operation,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Distribution,Maintenance,Employee / Contractor (Onsite),7/12/2019,Yes,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,MAINLINE LOOP: JASPER SECTION,762,80.40097879,Crude Oil,JASPER,,52.93819303,-118.043438,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Power Generation",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,9/5/2018,Visual,Yes,Yes,,,No
INC2019-038,Serious Injury (CER or TSB),4/4/2019,"Sherwood Park, AB",Alberta,Trans Mountain Pipeline ULC,Closed,53.5422999,-113.3677955,Not Applicable,Not Applicable,Not Applicable,Yes,2019,4/3/2019 11:00,4/4/2019 8:49,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Mental or psychological stress, Routine, monotony, demand for uneventful vigilance;Personal factors, Mental or psychological stress, Preoccupation with problems;Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),6/27/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Valve,,,Canada,No,No,No,No,Developed Land - Industrial,46 or more dwelling units,0,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-037,Adverse Environmental Effects,3/26/2019,Fort St Johns,British Columbia,NOVA Gas Transmission Ltd.,Closed,56.026111,-121.139444,Not Applicable,Not Applicable,Not Applicable,Yes,2019,3/25/2019 2:00,3/25/2019 3:00,"Damage or deterioration mechanism, Geotechnical Failure, Construction or Undermining;Damage or deterioration mechanism, Other Causes, Unknown","External Interference, Other Causes","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;External Interference, Natural or Environmental Forces","Natural or Environmental Forces, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),9/25/2019,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Frac Out into Water Body,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,Yes,Yes,No,Water / Wetlands,10 or fewer dwelling units,9.85,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-036,Fire,3/21/2019,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2019,3/20/2019 10:15,3/20/2019 11:11,"Damage or deterioration mechanism, External Interference, Company Contractor;Damage or deterioration mechanism, External Interference, Third Party;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Inadequate Supervision, Maintenance",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/10/2019,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",BURNABY,,49.26848937,-122.931342,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,1147,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-034,Fire,3/18/2019,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2019,3/18/2019 12:31,3/18/2019 11:55,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Failure to check or monitor;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Use by unqualified or untrained people",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/18/2019,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",BURNABY,,49.26848937,-122.931342,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,1147,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-032,Operation Beyond Design Limits,3/14/2019,The city of Merritt is 16.5 km away,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,50.74267954,-120.8488661,Not Applicable,Not Applicable,Not Applicable,No,2019,,5/9/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,2/28/2020,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Southern Mainline,,,,,Meter,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,88.858 km downstream of Compressor Station 7,Not Emergency,Inactive Investigation Level in Error,No,OM2019-338,"Pipeline, Pipe, Body",API,NPS 30,Carbon Steel,359 - X52,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2019-031,Fire,3/7/2019,"Edmoton, Alberta",Alberta,Trans Mountain Pipeline ULC,Closed,53.499491,-113.589715,Not Applicable,Not Applicable,Not Applicable,No,2019,3/7/2019 9:15,3/7/2019 9:15,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate instructions or procedures","Equipment Failure, External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Inadequate initial training;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Excessive wear and tear, Inadequate maintenance","Human Factors, Inadequate Supervision, Maintenance",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),4/29/2019,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Meter,,,Canada,No,No,Yes,No,Water / Wetlands,46 or more dwelling units,KP 20,Not Emergency,Inactive Investigation Level in Error,No,OM2017-066,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-030,Fire,3/5/2019,"Wonowon, BC",British Columbia,NOVA Gas Transmission Ltd.,Closed,56.780686,-122.146267,Not Applicable,Not Applicable,Not Applicable,No,2019,,3/5/2019 3:30,"Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/10/2019,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,152+825,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-029,Release of Substance,2/28/2019,Edmundston ,New Brunswick,Twin Rivers Paper Company Inc.,Closed,47.3614398,-68.3284301,2,Water,Miscellaneous,No,2019,2/28/2019 3:30,2/28/2019 3:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,No pipeline interruption,Distribution,Operation,Public,10/2/2019,Yes,No,Release of Substance,Water,2,No,No,,,,,,,,,,,0,OPR,BLEACHED WHITE WATER RETURN,508,1.7214524,White Water,,,,,Canada,No,Yes,Yes,No,Developed Land - Industrial,46 or more dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Fitting, Other (please explain);Pipeline, Auxiliary device(s) (please explain)",,NPS 20,Stainless Steel,,,,,,,,,,,,1980,1980,,,,,,,,,,,No,,2/28/2019,No,3/19/2015,Visual,No,No,3/19/2015,Replacement,No
INC2019-028,Fire,2/28/2019,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.24568023,-116.2396272,Not Applicable,Not Applicable,Not Applicable,No,2019,2/27/2019 10:00,2/27/2019 10:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/7/2019,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,EDSON M/L - NPS 30,762,241.850292,Natural Gas,WOLF LAKE,,53.24568023,-116.2396272,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-026,Fire,2/22/2019,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2019,2/21/2019 6:00,2/21/2019 6:00,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Poor housekeeping or disorder","External Interference, Incorrect Operation","Job or system factors, Inadequate purchasing, Inadequate research on materials or equipment;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Inadequate Procurement, Maintenance",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/1/2019,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",BURNABY,,49.26848937,-122.931342,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,1147,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-025,Release of Substance,2/20/2019,"Hearst, ON",Ontario,TransCanada PipeLines Limited,Closed,49.74450054,-84.06775503,1258.35,Natural Gas - Sweet,Gas,No,2019,,2/19/2019 9:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),7/10/2019,Yes,No,Release of Substance,Natural Gas - Sweet,1258.35,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 88 - CALSTOCK,,49.74450054,-84.06775503,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,NPS 3/8,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,2/15/2019,Visual,Yes,Yes,,,No
INC2019-024,Operation Beyond Design Limits,2/14/2019,Hardisty,Alberta,Enbridge Pipelines Inc.,Closed,52.641704,-111.273945,Not Applicable,Not Applicable,Not Applicable,No,2019,2/13/2019 4:21,2/13/2019 4:21,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate reparative, Scheduling of work",Maintenance,Short-term interruption,Transmission,Operation,SCADA,7/10/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Developed Land - Industrial,11 to 45 dwelling units,175.69,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Auxiliary power unit;Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-022,Fire,2/7/2019,"Burstall, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,50.66117043,-110.0250712,Not Applicable,Not Applicable,Not Applicable,No,2019,2/6/2019 4:25,2/6/2019 4:25,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Inadequate Supervision, Maintenance",No pipeline interruption,Transmission,Abandonment,Employee / Contractor (Onsite),5/9/2019,Yes,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,MCNEILL CROSSOVER - NPS 36,914,2.70250075,Natural Gas,MCNEIL INTERCHANGE (CO-LOCATED WITH EMPRESS EAST BORDER),,50.66117043,-110.0250712,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
