Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2019-020,Fire,2/6/2019,Chetwynd ,British Columbia,NOVA Gas Transmission Ltd.,Closed,54.04048,-121.180202,Not Applicable,Not Applicable,Not Applicable,No,2019,,2/6/2019 4:40,"Damage or deterioration mechanism, External Interference, Unknown;Damage or deterioration mechanism, Other Causes, Unknown","External Interference, Other Causes","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/17/2019,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-019,Serious Injury (CER or TSB),2/5/2019,"Wonowon, British Columbia",British Columbia,NOVA Gas Transmission Ltd.,Closed,54.78775,-122.1297222,Not Applicable,Not Applicable,Not Applicable,Yes,2019,2/4/2019 12:50,2/4/2019 12:55,"Substandard Acts, Under influence of alcohol and/or other drugs;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Personal factors, Physical or physiological stress, Drugs;Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Failure in communication, Human Factors, Maintenance",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/13/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,No,,,1,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,153+969,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-018,Fire,2/4/2019,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.48310727,-118.0999325,Not Applicable,Not Applicable,Not Applicable,No,2019,2/3/2019 11:55,2/3/2019 11:55,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/4/2019,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE,"273.10000000, 406.40000000, 508.00000000, 610.00000000, 914.00000000",339.6264095,Natural Gas,LATORNELL,,54.48310727,-118.0999325,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-016,Operation Beyond Design Limits,2/1/2019,Carvel Corner,Alberta,Trans Mountain Pipeline ULC,Closed,53.560638,-114.251335,Not Applicable,Not Applicable,Not Applicable,No,2019,,1/31/2019 3:57,"Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Inspection Site Visit,5/24/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Meter,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,65.83,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-014,Fire,1/29/2019,Edson Alberta,Alberta,Trans Mountain Pipeline ULC,Closed,53.607907,-115.579668,Not Applicable,Not Applicable,Not Applicable,No,2019,1/28/2019 11:45,1/28/2019 11:45,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Human Factors, Maintenance",No pipeline interruption,Distribution,Maintenance,,3/25/2019,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,KMP 155,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-013,Release of Substance,1/27/2019,"Thorhild, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.09446953,-113.2313181,0.13,Natural Gas - Sweet,Gas,No,2019,,1/26/2019 1:10,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),4/15/2020,Yes,No,Release of Substance,Natural Gas - Sweet,0.13,Yes,No,,,,,,,,,,,0,OPR,THORHILD LATERAL - NPS 6,168.3,8.4670257,Natural Gas,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 6,Carbon Steel,317 - X46,,3.2 mm = 0.126 in,,3.1,8260,4807,3960,,0.8,,1976,1977,-1675,,Straight,Electric Resistance Welded,12 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1976,No,Replacement,10/22/2019,No,9/14/2017,Inline Inspection (ILI),Yes,No,10/22/2019,Replacement,Yes
INC2019-008,Release of Substance,1/16/2019,Cleardale,Alberta,NOVA Gas Transmission Ltd.,Closed,56.37079958,-119.9226624,2866,Natural Gas - Sweet,Gas,No,2019,,1/15/2019 2:15,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate planning of use",Maintenance,No pipeline interruption,Transmission,Operation,Other Control System,4/26/2019,Yes,No,Release of Substance,Natural Gas - Sweet,2866,No,No,,,,,,,,,,,0,OPR,NORTHWEST M/L (BOUNDARY LAKE SECTION) - NPS 36,914,112.4552231,Natural Gas,ALCES RIVER,,56.37079958,-119.9226624,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,INC2018-145,"Station/Facility, Compression, Fitting, Nipple, Body",,NPS 1/2,Carbon Steel,,80,,,,8274,,5303,,,,,,,,,,,,,,,,No,,,No,1/15/2019,Visual,Yes,Yes,,,No
INC2019-007,Fire,1/15/2019,Valleyview,Alberta,NOVA Gas Transmission Ltd.,Closed,55.035897,-117.363566,Not Applicable,Not Applicable,Not Applicable,No,2019,1/14/2019 12:45,1/14/2019 12:45,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate engineering, Inadequate or improper controls","Engineering and Planning, Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/10/2019,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,PEACE RIVER M/L (ZAMA LAKE TO VALLEYVIEW) - NPS 20,508,473.8243833,Natural Gas,,,,,Canada,No,No,No,Yes,Forests,10 or fewer dwelling units,10.2,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-006,Serious Injury (CER or TSB),1/11/2019,"Virden, Manitoba",Manitoba,Enbridge Pipelines Inc.,Closed,49.73378561,-100.9533212,Not Applicable,Not Applicable,Not Applicable,Yes,2019,1/11/2019 12:57,1/11/2019 12:57,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/1/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,1,Yes,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,807+640,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-005,Fire,1/10/2019,Fort St John,British Columbia,NOVA Gas Transmission Ltd.,Closed,56.510406,-121.869944,Not Applicable,Not Applicable,Not Applicable,No,2019,1/9/2019 2:20,1/9/2019 2:20,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),3/25/2019,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-004,Fire,1/10/2019,"Fox Creek, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.401614,-118.020456,Not Applicable,Not Applicable,Not Applicable,No,2019,1/9/2019 2:45,1/9/2019 2:45,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Using equipment improperly;Substandard Acts, Failure to identify hazard or risk","Equipment Failure, Incorrect Operation","Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/5/2019,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,SMOKY RIVER LATERAL LOOP,610,28.09140565,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,N/A,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-003,Operation Beyond Design Limits,1/10/2019,Sherwood Park,Alberta,Enbridge Southern Lights GP Inc. on behalf of Enbridge Southern Lights LP,Closed,53.54464713,-113.3538773,Not Applicable,Not Applicable,Not Applicable,No,2019,1/9/2019 4:27,1/9/2019 6:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Human Factors, Tools and Equipment",Short-term interruption,Transmission,Maintenance,SCADA,4/15/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Line 13,508,1240.94139,NGL-LVP (Condensate),EDMONTON,,53.54464713,-113.3538773,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Pipe, Bend, Body;Station/Facility, Compression, Pipe, Bend, Girth weld;Station/Facility, Compression, Pipe, Bend, Seam weld;Station/Facility, Compression, Pipe, Girth weld;Station/Facility, Compression, Pipe, Seam weld;Station/Facility, Compression, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2019-001,Release of Substance,1/3/2019,"Taylor, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,735.8,Natural Gas - Sweet,Gas,No,2019,1/1/2019 8:00,1/1/2019 8:00,"Damage or deterioration mechanism, Structural Degradation, Corrosion Fatigue;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Performance of Cathodic Protection System, Issues with the Impressed Current","Corrosion and Cracking, Defect and Deterioration","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),6/3/2019,Yes,No,Release of Substance,Natural Gas - Sweet,735.8,No,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,OM2019-003,"Processing Plant, Flare",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-187,Release of Substance,12/31/2018,Quesnel,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,52.72947567,-122.4419765,609,Natural Gas - Sweet,Gas,No,2018,12/30/2018 11:00,12/30/2018 11:00,"Substandard Conditions, Weather Related, Frozen components;Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate purchasing, Inadequate specifications on requisitions;Job or system factors, Inadequate purchasing, Improper handling of materials",Inadequate Procurement,No pipeline interruption,Transmission,Operation,Other Control System,6/10/2019,Yes,No,Release of Substance,Natural Gas - Sweet,609,No,No,,,,,,,,,,,0,OPR,Southern Mainline,,,,AUSTRALIAN (5),,52.72947567,-122.4419765,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-186,Fire,12/19/2018,Mc Neil,Alberta,NOVA Gas Transmission Ltd.,Closed,50.684356,-110.082945,Not Applicable,Not Applicable,Not Applicable,No,2018,8/28/2018 12:00,8/28/2018 12:00,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming",Inadequate Supervision,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),4/10/2019,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,EASTERN ALBERTA M/L LOOP #3,1219,36.19977727,Natural Gas,,,,,Canada,No,Yes,No,No,Vegetative Barren,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-183,Release of Substance,12/13/2018,Chetwynd British Columbia,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.572723,-121.940853,55,Natural Gas - Sour,Gas,Yes,2018,12/13/2018 1:40,12/13/2018 1:40,"Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate consideration of human factors or ergonomics",Engineering and Planning,No pipeline interruption,Processing,Operation,Other Control System,4/15/2019,Yes,No,Release of Substance,Natural Gas - Sour,55,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Processing Plant, Inlet;Station/Facility, Pigging, Receiving, Valve, Butterfly, Flange, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-182,Release of Substance,12/13/2018,Chetwynd British Columbia,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.572745,-121.940852,9500,Natural Gas - Sweet,Gas,Yes,2018,12/12/2018 10:05,12/12/2018 10:05,"Substandard Conditions, Weather Related, High winds;Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),3/12/2019,Yes,No,Release of Substance,Natural Gas - Sweet,9500,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Processing Plant, Flare;Station/Facility, Compression, Fitting, Branch connection, Thread;Station/Facility, Pigging, Receiving, Valve, Butterfly, Body;Station/Facility, Pigging, Receiving, Valve, Butterfly, Flange, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-177,Release of Substance,12/4/2018,Chetwynd BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.573639,-121.9434,4.94,Natural Gas - Sour,Gas,Yes,2018,11/28/2018 6:22,11/28/2018 6:22,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Maintenance,Other Control System,2/25/2019,Yes,No,Release of Substance,Natural Gas - Sour,4.94,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Processing Plant, Inlet;Station/Facility, Compression, Fitting, Branch connection, Thread;Station/Facility, Pigging, Receiving, Flange, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-176,Serious Injury (CER or TSB),12/4/2018,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.796452,-101.367996,Not Applicable,Not Applicable,Not Applicable,Yes,2018,12/4/2018 9:55,12/4/2018 10:20,"Substandard Acts, Improper lifting;Substandard Acts, Horseplay;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Inadequate physical or physiological capability, Inappropriate height, weight, size, strength, reach, etc.;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate tools and equipment, Inadequate human factors or ergonomics considerations;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Human Factors, Inadequate Supervision, Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/22/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,794+051,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-175,Serious Injury (CER or TSB),12/3/2018,Virden,Manitoba,Enbridge Pipelines Inc.,Closed,49.5055204,-100.5557102,Not Applicable,Not Applicable,Not Applicable,Yes,2018,12/3/2018 11:30,12/3/2018 11:30,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Mental or psychological stress, Extreme judgment or decision demands",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/25/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,836+400,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-174,Operation Beyond Design Limits,12/1/2018,"Hardisty, Alberta",Alberta,Express Pipeline Ltd.,Closed,52.63822644,-111.2786457,Not Applicable,Not Applicable,Not Applicable,No,2018,11/30/2018 9:28,11/30/2018 9:46,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate engineering, Inadequate or improper controls","Engineering and Planning, Human Factors",Short-term interruption,Transmission,Operation,SCADA,7/10/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Line 40A,18,439,Crude Oil,Hardisty Pump Station,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,175.445,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-173,Operation Beyond Design Limits,11/30/2018,The Prophet River First Nations community is 16.5 km from this location. ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.91971088,-122.7179877,Not Applicable,Not Applicable,Not Applicable,No,2018,,11/29/2018 3:36,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,2/25/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"30 Fort Nelson Mainline""",762,72.67380765,Natural Gas Sweet,,Meter,,,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,10.415,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,,6450,,,0.6,,1963,1964,1964,1273,,,,,,,Intact,,,No,,,No,,,No,No,,,No
INC2018-172,Operation Beyond Design Limits,11/30/2018,The Prophet River First Nations community is 15.6 km from this location.,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.92822369,-122.7166945,Not Applicable,Not Applicable,Not Applicable,No,2018,,11/29/2018 3:36,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,2/25/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"30 Fort Nelson Mainline""",762,72.67380765,Natural Gas Sweet,,Meter,,,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,9.464,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,,6450,,,0.6,,1963,1964,1964,1528,,,,,,,Intact,,,No,,,No,,,No,No,,,No
INC2018-171,Serious Injury (CER or TSB),11/29/2018,Glenboro,Manitoba,Enbridge Pipelines Inc.,Closed,49.323,-99.173,Not Applicable,Not Applicable,Not Applicable,Yes,2018,11/29/2018 3:30,11/29/2018 3:30,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to check or monitor;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of skill, Lack of coaching;Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate tools and equipment, Inadequate availability","Human Factors, Inadequate Supervision, Tools and Equipment",,Distribution,Construction,Employee / Contractor (Onsite),4/2/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,Glenboro Pump Station,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1103.289,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-170,Operation Beyond Design Limits,11/28/2018,The community of Blueberry River is 7.5 kMs from this location.,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.6572599,-121.0107305,Not Applicable,Not Applicable,Not Applicable,No,2018,,11/28/2018 8:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Inspection Site Visit,2/25/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,kM 2.98,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 12,Carbon Steel,,,,,6.4,6895,,3519.84,0.6,,1962,1962,1962,,,,,,,,Intact,,,No,,,No,,,No,No,,,No
INC2018-169,Operation Beyond Design Limits,11/28/2018,The community of Halfway River is 7.7 kMs from this location. ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.53155543,-121.8293287,Not Applicable,Not Applicable,Not Applicable,No,2018,,11/28/2018 7:55,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Inspection Site Visit,2/25/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,13.89,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 12,Carbon Steel,,,7.1 mm = 0.280 in,,7.1,6895,,4848.94,1.2,,1958,1958,1958,,,,,,,,Intact,,,No,,,No,,,No,No,,,No
INC2018-166,Release of Substance,11/23/2018,brookdale,Manitoba,Plains Midstream Canada ULC,Closed,50.038132,-99.623821,0.0001,Propane,Gas,No,2018,,11/23/2018 9:30,"Damage or deterioration mechanism, Construction, Other Defective Weld",Defect and Deterioration,"Personal factors, Lack of skill, Inadequate practice",Human Factors,Short-term interruption,Transmission,Maintenance,Other Control System,5/8/2019,Yes,No,Release of Substance,Propane,0.0001,No,Yes,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Repair sleeve, Bolt;Pipeline, Pipe, Repair sleeve, Weld",American Standards Association B31.8 - 1958 code.,NPS 6,Carbon Steel,290 - X42,,4.8 mm = 0.188 in,4.8,4.8,9928,,6000,0.9,0.99,1963,1963,1964,1486,,,Electric Resistance Welded,,,Polyethylene Tape Wrap,Intact,Field Applied,1968,No,Replacement,12/2/2018,No,11/23/2018,Visual,Yes,No,3/30/2016,Testing of Functionality,No
INC2018-165,Release of Substance,11/21/2018,"Trout Lake, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,56.48610421,-114.117508,8213.59,Natural Gas - Sweet,Gas,No,2018,11/20/2018 4:00,11/20/2018 4:00,"Damage or deterioration mechanism, Cracking, Fatigue;Damage or deterioration mechanism, Other Causes, Improper Operation","Corrosion and Cracking, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate human factors or ergonomics considerations;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),7/10/2019,Yes,No,Release of Substance,Natural Gas - Sweet,8213.59,No,No,,,,,,,,,,,0,OPR,PEERLESS LAKE LATERAL (VANDERSTEENE LAKE SECTION) - NPS 16,406.4,40.29355321,Natural Gas,WOODENHOUSE,,56.48610421,-114.117508,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Not Emergency,Inactive Investigation Level in Error,No,,"Station/Facility, Compression, Piping, Body;Station/Facility, Compression, Auxiliary device(s) (please explain)",,NPS 1/2,Stainless Steel,,,,0.9,0.9,9930,,,,,2000,2000,2000,,,,,,,,,,,No,,,No,11/20/2018,Visual,No,No,9/1/2018,Testing of Functionality,Yes
INC2018-163,Operation Beyond Design Limits,11/12/2018,Mississauga,Ontario,Trans-Northern Pipelines Inc.,Closed,43.51232,-79.622715,Not Applicable,Not Applicable,Not Applicable,No,2018,,10/24/2018 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces;External Interference, Third Party Actions",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,4/11/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Clarkson Lateral,273.1,2.26444404,Refined Products-Aviation,,,,,Canada,Yes,No,Yes,No,Developed Land - Residential,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,8273,5793,,,,1951,1952,,,Long Seam (Longitudinal),Straight,Electric Resistance Welded,6 o'clock,External,Polyethylene Tape Wrap,,Field Applied,1965,No,,,No,,,No,No,,,No
INC2018-162,Fire,11/7/2018,"East Hereford, QC",Quebec,Trans Québec and Maritimes Pipeline Inc.,Closed,45.03339107,-71.50002623,Not Applicable,Not Applicable,Not Applicable,No,2018,11/6/2018 4:15,11/6/2018 4:15,"Damage or deterioration mechanism, External Interference, Unknown;Damage or deterioration mechanism, Other Causes, Unknown;Substandard Conditions, Defective tools, equipment or materials","External Interference, Other Causes","Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Inadequate tools and equipment, Inadequate removal and replacement of unsuitable items",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/22/2019,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,PNGTS,610,221.6142982,Natural Gas,EAST HEREFORD,,45.03339107,-71.50002623,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,217.1 km,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-160,Operation Beyond Design Limits,11/5/2018,"Bonanza, AB",Alberta,Pouce Coupé Pipe Line Ltd. as agent and general partner of the Pembina North Limited Partnership,Closed,55.875358,-119.845442,Not Applicable,Not Applicable,Not Applicable,No,2018,,11/4/2018 1:00,"Damage or deterioration mechanism, Geotechnical Failure, Soil Subsidence/Slope Movement;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,4/15/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Slope Movements,,0,OPR,Taylor to Belloy,273.1,183.7791528,"Crude Oil, Natural Gas, NGL-HVP (Ethane)",,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-159,Operation Beyond Design Limits,10/30/2018,"Moyie, BC",British Columbia,Foothills Pipe Lines Ltd.,Closed,49.27367,-115.59596,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/18/2018 1:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/11/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR/PPR,South BC - Zone 8,"1067.00000000, 914.00000000",164.3313364,Natural Gas,,Meter,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,Km post 108 + 840 ,Level I,Standard Review - 168 days,No,INC2018-090,"Pipeline, Pipe, Body",1980,NPS 36,Carbon Steel,448 - X65,,,8.9,,6280,,,,,1980,1980,1980,,,,,,,,,,,No,,,No,8/2/2017,Non-destructive examination (NDE),Yes,Yes,,,No
INC2018-158,Serious Injury (CER or TSB),10/29/2018,Dodsland,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.7913,-108.8216,Not Applicable,Not Applicable,Not Applicable,Yes,2018,10/29/2018 11:55,10/29/2018 12:05,"Substandard Acts, Failure to communicate or coordinate",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate vertical communication between supervisor and person",Failure in communication,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/1/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,No,,,1,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,196+998,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-157,Operation Beyond Design Limits,10/24/2018,The rural community of Buick Creek is 5.95 km NW of this location,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.74324468,-121.1826484,Not Applicable,Not Applicable,Not Applicable,No,2018,,10/23/2018 8:05,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),2/8/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"10 Buick Creek Pipeline""",273.1,11.65141571,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,3.89,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 10,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-153,Fire,10/20/2018,Fort St John,British Columbia,NOVA Gas Transmission Ltd.,Closed,56.78555556,-122.1319444,Not Applicable,Not Applicable,Not Applicable,No,2018,10/18/2018 3:45,10/18/2018 3:45,"Substandard Conditions, Weather Related, Adverse weather;Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/2/2019,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,NORTH MONTNEY MAINLINE,1067,287.6755648,Natural Gas Sweet,,,,,Canada,No,No,No,Yes,Forests,10 or fewer dwelling units,153+900,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-152,Fire,10/19/2018,"Cabri, Saskatchewan",Saskatchewan,TransCanada Keystone Pipeline GP Ltd.,Closed,50.60512453,-108.708555,Not Applicable,Not Applicable,Not Applicable,No,2018,10/17/2018 5:00,10/17/2018 5:00,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Inadequate Supervision, Tools and Equipment",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),1/12/2019,Yes,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,KEYSTONE,"760.00000000, 863.60000000",1227.085021,Crude Oil,PS 11 CABRI,,50.60512453,-108.708555,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-151,Operation Beyond Design Limits,10/18/2018,The community of Prophet River is 9 kMs for this location,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.89173387,-122.7178658,Not Applicable,Not Applicable,Not Applicable,No,2018,,10/17/2018 11:45,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/8/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,13.56,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-149,Operation Beyond Design Limits,10/18/2018,Hamilton,Ontario,Enbridge Pipelines Inc.,Closed,43.329026,-80.091296,Not Applicable,Not Applicable,Not Applicable,No,2018,10/17/2018 2:47,10/17/2018 2:47,"Substandard Acts, Failure to react or correct;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate or improper protective equipment","External Interference, Incorrect Operation","Personal factors, Mental or psychological stress, Extreme concentration or perception demands;Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication, Human Factors, Tools and Equipment",Short-term interruption,Transmission,Operation,SCADA,1/11/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Line 7,508,256.9490583,Crude Oil,,Valve,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,2998.317,Level I,Standard Review - 168 days,No,,"Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-145,Release of Substance,10/15/2018,Cleardale,Alberta,NOVA Gas Transmission Ltd.,Closed,56.37079958,-119.9226624,10,Natural Gas - Sweet,Gas,No,2018,10/14/2018 9:13,10/14/2018 9:13,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate planning of use","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Other Control System,3/4/2019,Yes,No,Release of Substance,Natural Gas - Sweet,10,No,No,,,,,,,,,,,0,OPR,NORTHWEST M/L (BOUNDARY LAKE SECTION) - NPS 36,914,112.4552231,Natural Gas,ALCES RIVER,,56.37079958,-119.9226624,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,INC2019-008,"Station/Facility, Compression, Compressor;Station/Facility, Compression, Fitting, Nipple, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,1/21/2019,Visual,Yes,Yes,,,No
INC2018-144,Serious Injury (CER or TSB),10/10/2018,"Regina, SK",Saskatchewan,TransCanada PipeLines Limited,Closed,50.39316803,-104.4093635,Not Applicable,Not Applicable,Not Applicable,Yes,2018,10/10/2018 8:30,10/10/2018 9:07,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate tools and equipment, Inadequate human factors or ergonomics considerations;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ","Human Factors, Inadequate Supervision, Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),2/16/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,1,OPR,Line 100-4,1066.8,1422.828067,Natural Gas,STN 17 - REGINA,,50.39316803,-104.4093635,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-142,"Explosion, Fire, Release of Substance",10/9/2018,Prince George,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Submitted,54.02808,-122.65524,3980000,Natural Gas - Sweet,Gas,Yes,2018,10/9/2018 5:24,10/9/2018 5:29,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,Long-term interruption,Transmission,Operation,Public,,Yes,Yes,"Explosion, Fire, Release of Substance",Natural Gas - Sweet,3980000,Yes,No,Under Investigation or Unknown,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,Yes,Yes,Forests,11 to 45 dwelling units,Compressor Station 4A + 29.838 km,Emergency,Category E,Yes,"OM2018-447, OM2018-449, OM2018-450, OM2019-043","Pipeline, Pipe, Body",CSA Z184 (1968),NPS 36,,414 - X60,,,,9.9,6453,,6357,0.6,1.34,1972,1972,1972,,,,,,,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,Replacement,11/1/2018,No,4/11/2017,Inline Inspection (ILI),Yes,No,,,No
INC2018-141,Serious Injury (CER or TSB),10/9/2018,Manitou,Manitoba,Enbridge Pipelines Inc.,Closed,49.235774,-98.481214,Not Applicable,Not Applicable,Not Applicable,Yes,2018,10/6/2018 12:49,10/6/2018 12:49,"Substandard Acts, Failure to communicate or coordinate",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Lack of skill, Inadequate review instruction",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/8/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,978+800,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-139,Release of Substance,10/6/2018,Rainier,Alberta,NOVA Gas Transmission Ltd.,Closed,50.30496,-112.09675,607.13,Natural Gas - Sweet,Gas,No,2018,10/5/2018 1:40,10/5/2018 1:40,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate communications, Inadequate communication between different organizations;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),10/17/2019,Yes,No,Release of Substance,Natural Gas - Sweet,607.13,Yes,No,,,,,,,,,,,0,OPR,RAINIER SOUTH LATERAL - NPS 6,168.3,15.87583246,Natural Gas,,,,,Canada,No,Yes,Yes,No,Agricultural Cropland,10 or fewer dwelling units,KP 9.140,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Bend, Body",,NPS 6,Carbon Steel,317 - X46,,3.2 mm = 0.126 in,,3.1,8270,,4492,,1.6,,1977,1977,-1520,,Straight,Electric Resistance Welded,12 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1977,No,Replacement,10/7/2018,No,6/20/2018,Inline Inspection (ILI),Yes,No,10/6/2018,Replacement,Yes
INC2018-137,Operation Beyond Design Limits,10/1/2018,Steelman,Saskatchewan,Tundra Energy Marketing Limited,Closed,49.286324,-102.631387,Not Applicable,Not Applicable,Not Applicable,No,2018,9/29/2018 7:00,10/1/2018 1:00,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to check or monitor",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Maintenance,SCADA,2/26/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Self-Imposed Pressure Restriction,,0,OPR,,,,,,,,,Canada,No,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-136,Release of Substance,9/28/2018,"Chamberlain, ON",Ontario,TransCanada PipeLines Limited,Closed,47.919398,-79.992348,25195,Natural Gas - Sweet,Gas,No,2018,,10/5/2018 9:43,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Damage or deterioration mechanism, Construction, Defective Circumferential Weld",Defect and Deterioration,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),12/30/2019,Yes,No,Release of Substance,Natural Gas - Sweet,25195,Yes,No,,,,,,,,,,,0,OPR,Line 100-1 (Central section),,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,5.2,Level I,Standard Review - 168 days,No,OM2018-446,"Pipeline, Pipe, Girth weld;Pipeline, Pipe, Body",1958,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,9.5,9.5,6895,,6891,1,1,1958,1958,1958,,Girth (Circumferential),Straight,Double Submerged Arc Welding,10 o'clock,External,Coal Tar Enamel Narrow,Intact,Field Applied,1958,No,Replacement,10/19/2018,No,12/12/2016,Inline Inspection (ILI),Yes,No,3/22/2018,Repair,Yes
