Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2018-134,Operation Beyond Design Limits,9/28/2018,"Tarzwell, ON",Ontario,TransCanada PipeLines Limited,Closed,47.9551,-80.01458,Not Applicable,Not Applicable,Not Applicable,No,2018,,9/27/2018 9:45,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),1/11/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,Yes,Yes,No,Forests,10 or fewer dwelling units,0.6,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-132,Fire,9/26/2018,"Gordondale, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,49,-120,Not Applicable,Not Applicable,Not Applicable,No,2018,9/25/2018 9:00,9/25/2018 9:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate engineering, Inadequate or improper controls","Engineering and Planning, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/7/2019,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,GORDONDALE LATERAL LOOP NO. 3,914,24.12966215,Natural Gas,,,,,Canada,No,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-127,Serious Injury (CER or TSB),9/25/2018,Morden,Manitoba,Enbridge Pipelines Inc.,Closed,49.118879,-97.8857,Not Applicable,Not Applicable,Not Applicable,Yes,2018,9/24/2018 2:00,9/24/2018 2:00,"Substandard Conditions, Poor housekeeping or disorder",External Interference,"Job or system factors, Inadequate communications, Inadequate horizontal communication between peers",Failure in communication,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/22/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1066+800,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-125,Fire,9/21/2018,1300,British Columbia,Spectra Energy Midstream Canada Partner Corporation,Closed,56.145647,-120.671581,Not Applicable,Not Applicable,Not Applicable,No,2018,9/20/2018 11:50,9/20/2018 11:50,"Substandard Conditions, Fire and explosion hazards",External Interference,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Human Factors, Tools and Equipment",No pipeline interruption,Processing,Construction,Employee / Contractor (Onsite),12/18/2018,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,3,PPR,,,,,,,,,Canada,No,No,No,No,Barren Land,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-123,Operation Beyond Design Limits,9/20/2018,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.21752127,-122.7264991,Not Applicable,Not Applicable,Not Applicable,No,2018,,9/18/2018 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,2/8/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,27.807,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-121,Fire,9/19/2018,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65324554,-122.6848231,Not Applicable,Not Applicable,Not Applicable,No,2018,9/18/2018 1:00,9/18/2018 1:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),1/30/2019,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,PPR,"24 Beaver River Pipeline""","609.60000000, 610.00000000",173.4713372,Natural Gas Sour,Fort Nelson Gas Plant,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,285,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-119,Fire,9/15/2018,"Spirit River, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,55.81692,-119.4138,Not Applicable,Not Applicable,Not Applicable,No,2018,9/14/2018 9:45,9/14/2018 9:45,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/17/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,GORDONDALE LATERAL LOOP NO. 3,914,24.12966215,Natural Gas,,,,,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,KP 3.275,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-118,Serious Injury (CER or TSB),9/14/2018,"Kerrobert, Sasaktchewan",Saskatchewan,Enbridge Pipelines Inc.,Closed,51.930848,-109.15324,Not Applicable,Not Applicable,Not Applicable,Yes,2018,9/14/2018 4:15,9/14/2018 4:15,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"External Interference, Third Party Actions",To be determined,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/8/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,10,,Yes,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,Meter,,,Canada,No,Yes,No,No,Developed Land - Residential,46 or more dwelling units,153+000,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-117,Release of Substance,9/14/2018,"Glendon, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.414958,-111.158422,50767,Natural Gas - Sweet,Gas,Yes,2018,,9/13/2018 5:20,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate availability","Engineering and Planning, Tools and Equipment",Short-term interruption,Transmission,Operation,Landowner,11/10/2020,Yes,No,Release of Substance,Natural Gas - Sweet,50767,Yes,No,,,,,,,,,,,0,OPR,SAINT LINA NORTH LATERAL - NPS 6,168.3,10.79586966,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 6.952,Not Emergency,Inactive Investigation Level in Error,No,,"Pipeline, Pipe, Body",,NPS 6,Carbon Steel,317 - X46,,3.2 mm = 0.126 in,,3.1,8480,,6610,,,,1978,,-2124,Long Seam (Longitudinal),Straight,Electric Fusion Welding,3 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,Replacement,9/20/2018,No,5/14/2017,Inline Inspection (ILI),Yes,No,9/20/2018,Replacement,No
INC2018-115,Adverse Environmental Effects,9/11/2018,Oak Lake,Manitoba,Enbridge Pipelines Inc.,Closed,49.698548,-100.581551,Not Applicable,Not Applicable,Not Applicable,Yes,2018,9/10/2018 2:00,9/10/2018 2:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/15/2019,No,No,Adverse Environmental Effects,,,,Yes,,,,,,,,,,Other Pollution (Contamination),0,OPR,,,,,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,SSKP 841.19,Level II,Category B,No,"REM2018-022, REM2018-037",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-114,Operation Beyond Design Limits,9/10/2018,The community of Prophet River is 5.2 kM from this location.,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.14178143,-122.6858269,Not Applicable,Not Applicable,Not Applicable,No,2018,,5/10/2018 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/8/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Slope Movements,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,kM 57.29,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-113,Serious Injury (CER or TSB),9/6/2018,"Albright, Alberta ",Alberta,NOVA Gas Transmission Ltd.,Closed,55.2648,-119.4951,Not Applicable,Not Applicable,Not Applicable,Yes,2018,8/31/2018 6:10,8/31/2018 7:30,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/18/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,Hospitalization required,1,,No,,,1,OPR,,,,,,,,,Canada,No,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-112,Operation Beyond Design Limits,9/6/2018,The community of Bonanza is 4.4 kMs from this location,Alberta,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.87459692,-119.8442232,Not Applicable,Not Applicable,Not Applicable,No,2018,,9/6/2018 11:45,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/8/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,8,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 8,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-111,"Release of Substance, Adverse Environmental Effects",9/4/2018,Cromer,Manitoba,Tundra Energy Marketing Limited,Closed,49.74598858,-101.2510539,0.05,Drilling Fluid,Miscellaneous,Yes,2018,9/2/2018 2:10,9/2/2018 2:10,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Updating","Failure in communication, Standards and Procedures",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/3/2019,No,No,"Adverse Environmental Effects, Release of Substance",Drilling Fluid,0.05,No,Yes,,,,,,,,,,Frac Out into Water Body,0,OPR,,,,,,,,,Canada,No,Yes,No,No,Water / Wetlands,10 or fewer dwelling units,11-17-9-28 W1M,Level II,Category B,No,REM2018-035,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-109,Operation Beyond Design Limits,9/1/2018,The community of Prophet River is 16.7 kM from this location ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.94717087,-122.7133794,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/31/2018 2:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,7.34,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-108,Operation Beyond Design Limits,9/1/2018,The community of Prophet River is 15.5 kM form this location ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.95794291,-122.7109158,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/31/2018 2:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,kM 6.13,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-107,Operation Beyond Design Limits,9/1/2018,The community of Prophet River is 12.6 kM form this location,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.98305413,-122.7050673,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/31/2018 2:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,3.31,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-106,Operation Beyond Design Limits,9/1/2018,The community of Prophet River is 11.8 kM from this location.,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.99119698,-122.702545,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/31/2018 2:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,kM 2.39,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Bend, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-105,Operation Beyond Design Limits,9/1/2018,The community of Prophet River,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.99323401,-122.7019066,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/31/2018 2:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,2.16,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-104,Operation Beyond Design Limits,8/31/2018,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.15931636,-122.6880574,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/30/2018 3:25,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Scheduled Patrol,2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"30 Fort Nelson Mainline""",762,72.67380765,Natural Gas Sweet,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,55.33,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-103,Fire,8/24/2018,"Sedgewick, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,52.60985,-111.67055,Not Applicable,Not Applicable,Not Applicable,No,2018,8/24/2018 1:00,8/24/2018 1:00,"Substandard Acts, Failure to check or monitor;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ;Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/16/2018,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,SEDGEWICK LATERAL LOOP,219.1,31.42258714,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-101,Operation Beyond Design Limits,8/24/2018,The community of Sikanni Chief is 5.5kM from this location  ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.24724498,-122.6170888,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/23/2018 3:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure on Land,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,kM 18.09,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-100,Operation Beyond Design Limits,8/23/2018,Maitland,Ontario,Trans-Northern Pipelines Inc.,Closed,44.64323479,-75.61573225,Not Applicable,Not Applicable,Not Applicable,No,2018,8/23/2018 3:00,8/23/2018 3:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate leadership and/or supervision, Giving inadequate policy, procedure, practices or guidelines;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate engineering, Inadequate or improper controls","Engineering and Planning, Inadequate Supervision",No pipeline interruption,Transmission,Maintenance,SCADA,3/4/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,MAITLAND STATION,,44.64323479,-75.61573225,Canada,Yes,No,No,No,Developed Land - Residential,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,NPS 8,Carbon Steel,241 - B,40,8.2 mm = 0.322 in,,,9928,,11721,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-099,Fire,8/23/2018,Loreburn,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.44611,-106.5825,Not Applicable,Not Applicable,Not Applicable,No,2018,8/22/2018 4:10,8/22/2018 4:10,"Substandard Acts, Failure to secure",Incorrect Operation,"Personal factors, Improper motivation, Improper attempt to save time or effort",Human Factors,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),9/11/2018,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,538.087,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-098,Fire,8/22/2018,"Big Valley, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,51.93893056,-112.0749645,Not Applicable,Not Applicable,Not Applicable,No,2018,8/22/2018 2:00,8/22/2018 2:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate leadership and/or supervision, Lack of supervisory or management job knowledge","Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/12/2018,Yes,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,NORTH LATERAL EXTENSION - NPS 16,406.4,276.2667792,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Weld",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-097,Operation Beyond Design Limits,8/22/2018,The community of Wonowon is 23 kMs from this location,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.86284281,-122.301597,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/21/2018 4:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"12 AITKEN CREEK PIPELINE""",323.9,31.57378117,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,kM 5.37,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 12,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-096,Operation Beyond Design Limits,8/22/2018,"Marten River, Ontario",Ontario,TransCanada PipeLines Limited,Closed,46.57498,-79.6476,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/21/2018 7:28,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-056, INC2018-058, INC2018-070, INC2018-083, INC2018-090, INC2018-094, INC2018-095",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-095,Operation Beyond Design Limits,8/22/2018,"Temagami, Ontario",Ontario,TransCanada PipeLines Limited,Closed,47.14755,-79.76492,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/21/2018 7:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/4/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 100-3,"1066.80000000, 762.00000000, 863.60000000, 914.40000000",2681.81132,Natural Gas,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-056, INC2018-058, INC2018-070, INC2018-083, INC2018-090, INC2018-094, INC2018-096",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-094,Operation Beyond Design Limits,8/21/2018,"Conklin, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,55.94363,-111.7577,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/20/2018 8:30,"Damage or deterioration mechanism, Geotechnical Failure, Flotation",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,4/15/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LEISMER - KETTLE RIVER CROSSOVER PROJECT,762,76.52428704,Natural Gas Sweet,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,16,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-056, INC2018-058, INC2018-070, INC2018-083, INC2018-090, INC2018-095, INC2018-096","Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,9/27/2018,Visual,No,No,,,No
INC2018-092,Operation Beyond Design Limits,8/20/2018,The rural community of Altona is 25 km from this location.,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.81692125,-120.5627595,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/20/2018 7:40,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),1/24/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Wolf Pipeline,406.4,33.72543507,Natural Gas,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,7.56,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 16,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-091,Fire,8/20/2018,"Elko, BC",British Columbia,Foothills Pipe Lines Ltd.,Closed,49.28107,-115.17144,Not Applicable,Not Applicable,Not Applicable,No,2018,8/20/2018 10:00,8/20/2018 10:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/26/2018,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor;Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-090,Operation Beyond Design Limits,8/18/2018,"Moyie, BC",British Columbia,Foothills Pipe Lines Ltd.,Closed,49.27367,-115.59596,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/18/2018 1:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/11/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR/PPR,,,,,,Meter,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,Km post 108 + 840 ,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-056, INC2018-058, INC2018-070, INC2018-083, INC2018-094, INC2018-095, INC2018-096, INC2018-159","Pipeline, Pipe, Body",1961,NPS 36,Carbon Steel,359 - X52,,11.1 mm = 0.437 in,,,6280,,,,,1961,1961,1961,,,,,,,,,,,No,,,No,9/8/2012,Non-destructive examination (NDE),Yes,Yes,,,No
INC2018-089,Operation Beyond Design Limits,8/14/2018,Pink Mountain BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.19365583,-121.7944689,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/14/2018 2:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),1/24/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure on Land,,0,OPR,"12 Laprise Creek Pipeline""",323.9,37.22153643,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,22.47,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 12,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-088,Operation Beyond Design Limits,8/10/2018,Tumbler Ridge,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.24122535,-121.6688481,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/9/2018 7:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),1/24/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure on Land,,0,OPR,Sukunka Pipeline,,,,,Meter,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,2.52,Level I,Standard Review - 168 days,No,INC2018-078,"Pipeline, Pipe, Body",,NPS 24,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-087,Operation Beyond Design Limits,8/9/2018,Prophet River,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.43875714,-122.6578265,Not Applicable,Not Applicable,Not Applicable,No,2018,8/9/2018 6:35,8/9/2018 6:35,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,1/24/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"30 Fort Nelson Mainline""",762,72.67380765,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,N2L1 km 66.995,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-085,Operation Beyond Design Limits,8/2/2018,For St John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.737701,-120.86468,Not Applicable,Not Applicable,Not Applicable,No,2018,8/1/2018 5:00,8/1/2018 5:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Gathering,Operation,,2/25/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure on Land,,0,OPR,"10 Rigel Pipeline 12"" Rigel Pipeline""","273.10000000, 323.90000000",31.6793032,Natural Gas Sour,,,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,10.85,Level I,Standard Review - 168 days,No,"INC2018-078, INC2018-084, INC2018-085","Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-084,Operation Beyond Design Limits,8/2/2018,Fort St John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.7379,-120.84994,Not Applicable,Not Applicable,Not Applicable,No,2018,8/1/2018 4:00,8/1/2018 4:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Gathering,Operation,,2/25/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure on Land,,0,OPR,"10 Rigel Pipeline 12"" Rigel Pipeline""","273.10000000, 323.90000000",31.6793032,Natural Gas Sour,,,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,11.01,Level I,Standard Review - 168 days,No,"INC2018-078, INC2018-085","Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-083,Operation Beyond Design Limits,8/2/2018,Fawcett,Alberta,NOVA Gas Transmission Ltd.,Closed,54.43388,-114.11625,Not Applicable,Not Applicable,Not Applicable,No,2018,,8/1/2018 12:39,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,1/11/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINARIA LATERAL- NPS 8,219.1,16.04872469,Natural Gas,,,,,Canada,Yes,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-056, INC2018-058, INC2018-070, INC2018-090, INC2018-094, INC2018-095, INC2018-096","Pipeline, Fitting, Lateral, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,3/8/2018,Visual,Yes,Yes,,,No
INC2018-082,Serious Injury (CER or TSB),8/1/2018,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.641057,-113.882761,Not Applicable,Not Applicable,Not Applicable,Yes,2018,7/25/2018 11:45,7/26/2018 3:15,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,8/22/2019,No,No,Serious Injury (CER or TSB),,,,No,,,,,Hospitalization required,1,,No,,,0,OPR,HOOLE LATERAL- NPS 6,168.3,50.74452085,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 8.1,Not Emergency,Inactive Investigation Level in Error,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-081,Operation Beyond Design Limits,7/31/2018,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.48,-104.58,Not Applicable,Not Applicable,Not Applicable,No,2018,6/26/2018 6:45,7/31/2018 12:00,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/7/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,,,,,REGINA TERMINAL,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,INC2018-080,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-080,Operation Beyond Design Limits,7/31/2018,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.4830371,-104.5810935,Not Applicable,Not Applicable,Not Applicable,No,2018,7/30/2018 5:29,7/30/2018 6:24,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,11/29/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,INC2018-081,"Station/Facility, Pressure regulating, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-079,Operation Beyond Design Limits,7/23/2018,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.75058,-122.21198,Not Applicable,Not Applicable,Not Applicable,No,2018,,7/23/2018 12:55,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,2/11/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure on Land,,0,OPR,HIGH PINE EXPANSION,1067,32.30675088,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,60.4,Not Emergency,Inactive Investigation Level in Error,No,INC2018-076,"Pipeline, Pipe, Body;Station/Facility, Pigging, Receiving, Valve, Butterfly, Body",,NPS 42,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-078,Operation Beyond Design Limits,7/23/2018,Tumbler Ridge BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.24190008,-121.6688069,Not Applicable,Not Applicable,Not Applicable,No,2018,7/22/2018 6:00,7/22/2018 6:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Abandonment,Scheduled Patrol,2/25/2019,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"16 South Sukunka Pipeline""",406.4,14.82506812,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,2.655,Not Emergency,Inactive Investigation Level in Error,No,"INC2018-084, INC2018-085, INC2018-088","Pipeline, Pipe, Body;Station/Facility, Pigging, Receiving, Valve, Butterfly, Body;Station/Facility, Pigging, Receiving, Valve, Butterfly, Flange, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-077,Operation Beyond Design Limits,7/23/2018,Glenboro,Manitoba,Enbridge Pipelines Inc.,Closed,49.53917,-99.28778,Not Applicable,Not Applicable,Not Applicable,No,2018,7/22/2018 12:19,7/23/2018 10:31,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,Transmission,Operation,SCADA,10/17/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Outside Temperature Range,,0,OPR,Alberta Clipper (Line 67),,,,Glenboro Pump Station,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1103.289,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-070,Operation Beyond Design Limits,6/29/2018,Saddle Hills,Alberta,NOVA Gas Transmission Ltd.,Closed,56.05924,-119.71935,Not Applicable,Not Applicable,Not Applicable,No,2018,,6/28/2018 2:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,1/24/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,NORTHWEST MAINLINE LOOP,"1219.00000000, 914.00000000",169.7588734,"Natural Gas, Natural Gas Sweet",,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,37.2,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-056, INC2018-058, INC2018-083, INC2018-090, INC2018-094, INC2018-095, INC2018-096","Pipeline, Pipe, Body",1992,NPS 16,Carbon Steel,359 - X52,,6.0 mm = 0.237 in,,6,8450,,,,,,,,,,,,,,,,,,No,,,No,6/28/2018,Visual,Yes,Yes,,,No
INC2018-069,Operation Beyond Design Limits,6/28/2018,"Sedgewick, Alberta",Alberta,Enbridge Pipelines Inc.,Closed,52.8043,-111.72651,Not Applicable,Not Applicable,Not Applicable,No,2018,6/28/2018 2:14,6/28/2018 2:14,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/11/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,Meter,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,140.8,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-068,Release of Substance,6/26/2018,Tumbler ridge,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,54.892,-120.668,199,Natural Gas - Sour,Gas,Yes,2018,6/25/2018 3:10,6/25/2018 3:10,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),2/28/2019,Yes,No,Release of Substance,Natural Gas - Sour,199,No,No,,,,,,,,,,,0,OPR,Grizzly Extension Pipeline,406.4,100.7509362,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,102,Level II,Category B,No,INC2018-066,"Pipeline, Valve, Ball, Seal/Packing;Station/Facility, Pigging, Receiving, Flare;Pipeline, Valve, Ball, Ball;Pipeline, Fitting, Branch connection, Thread;Station/Facility, Pigging, Receiving, Auxiliary device(s) (please explain);Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-067,Fire,6/26/2018,"Nipigon, ON",Ontario,TransCanada PipeLines Limited,Closed,49.3338,-88.09678,Not Applicable,Not Applicable,Not Applicable,No,2018,6/25/2018 3:00,6/25/2018 3:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),9/28/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-066,Release of Substance,6/23/2018,Fort St John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.7538,-120.6529,27593,Natural Gas - Sour,Gas,Yes,2018,6/23/2018 11:30,6/23/2018 11:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Cracking, Fatigue","Corrosion and Cracking, Equipment Failure","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Landowner,2/28/2019,Yes,No,Release of Substance,Natural Gas - Sour,27593,No,No,,,,,,,,,,,0,OPR,Wolf Pipeline,406.4,33.72543507,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,10.6,Level II,Category B,No,"INC2018-068, OM2018-282","Pipeline, Fitting, Nipple, Thread;Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-065,Release of Substance,6/21/2018,Goldboro,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.175993,-61.61994,62,Natural Gas - Sweet,Gas,No,2018,6/20/2018 8:30,6/20/2018 8:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,11/29/2018,Yes,No,Release of Substance,Natural Gas - Sweet,62,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,GOLDBORO,,45.17599299,-61.61999365,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Separator",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,8/2/2017,Visual,Yes,No,8/2/2017,Replacement,Yes
INC2018-063,Fire,6/20/2018,City of Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2018,6/19/2018 9:31,6/19/2018 9:31,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate communications, Inadequate communication between different organizations","Failure in communication, Human Factors",No pipeline interruption,Transmission,Construction,Scheduled Patrol,8/31/2018,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",BURNABY,,49.26848937,-122.931342,Canada,No,No,No,No,Shrub Land,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
