Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2018-061,Fire,6/15/2018,Vermillion Bay,Ontario,TransCanada PipeLines Limited,Closed,49.82796103,-93.63578904,Not Applicable,Not Applicable,Not Applicable,No,2018,6/15/2018 12:00,6/15/2018 12:00,"Substandard Conditions, Weather Related, Lightning;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, External Interference","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),8/31/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 100-1 (Central section),,,,STN 52 - VERMILION BAY,,49.82796103,-93.63578904,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,kp 0.0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-060,Release of Substance,6/10/2018,"Slave Lake, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,55.25153009,-114.5217525,13944,Natural Gas - Sweet,Gas,No,2018,,6/9/2018 2:00,"Damage or deterioration mechanism, External Interference, Third Party;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,10/17/2018,Yes,No,Release of Substance,Natural Gas - Sweet,13944,No,No,,,,,,,,,,,0,OPR,"SLAVE LAKE LATERAL (3 1989)""",0,3.89797764,Natural Gas,SLAVE LAKE PULP DELIVERY,,55.25153009,-114.5217525,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,KP 0,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-058,Operation Beyond Design Limits,6/7/2018,"Brooks, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,50.6992,-111.54346,Not Applicable,Not Applicable,Not Applicable,No,2018,,6/6/2018 9:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,1/7/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,Yes,Yes,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-056, INC2018-070, INC2018-083, INC2018-090, INC2018-094, INC2018-095, INC2018-096","Pipeline, Pipe, Body",1969,NPS 30,Stainless Steel,359 - X52,,8.7 mm = 0.344 in,,,5917,,,,,1969,1969,1969,-1.041,,,,,,,,,,No,,,No,11/18/2011,Inline Inspection (ILI),Yes,No,,,No
INC2018-056,Operation Beyond Design Limits,6/6/2018,"Rycroft, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,55.61114,-118.47815,Not Applicable,Not Applicable,Not Applicable,No,2018,,5/30/2018 11:52,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/7/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,TEEPEE CREEK LATERAL - NPS 8,219.1,42.05222672,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,17.2,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-052, INC2018-058, INC2018-070, INC2018-083, INC2018-090, INC2018-094, INC2018-095, INC2018-096","Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,7/17/2018,Visual,Yes,Yes,,,No
INC2018-054,Fire,5/31/2018,Gravenhurst,Ontario,TransCanada PipeLines Limited,Closed,44.93673852,-79.339419,Not Applicable,Not Applicable,Not Applicable,No,2018,5/29/2018 4:30,5/29/2018 4:30,"Damage or deterioration mechanism, External Interference, Unknown;Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/31/2018,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,GRAVENHURST,,44.93673852,-79.339419,Canada,No,No,No,Yes,Shrub Land,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-053,Fire,5/31/2018,"Amethyst, ON",Ontario,TransCanada PipeLines Limited,Closed,48.56827,-88.89871,Not Applicable,Not Applicable,Not Applicable,No,2018,5/24/2018 3:40,5/30/2018 9:30,"Damage or deterioration mechanism, External Interference, Unknown",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,6/18/2018,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,MLV68+21.6,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-052,Operation Beyond Design Limits,5/29/2018,"Brooks, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,50.740621,-111.534895,Not Applicable,Not Applicable,Not Applicable,No,2018,,5/29/2018 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Temperature Extremes;Substandard Conditions, Weather Related, Snowloading","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,1/24/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,NORTH LATERAL LOOP - NPS 30,762,5.52125738,Natural Gas,,,,,Canada,No,Yes,Yes,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2018-042, INC2018-056, INC2018-058, INC2018-070, INC2018-083, INC2018-090, INC2018-094, INC2018-095, INC2018-096, OM2020-160","Pipeline, Pipe, Body",1975,NPS 30,Stainless Steel,448 - X65,80,6.6 mm = 0.258 in,,,8450,,4030,,,1975,1975,1975,-1.096,,,,,,Polyethylene Tape Wrap,Holidays,,1975,No,,,No,2/1/2018,Visual,Yes,Yes,,,No
INC2018-050,Operation Beyond Design Limits,5/29/2018,Mirabel,Quebec,Trans-Northern Pipelines Inc.,Closed,45.64084,-73.926493,Not Applicable,Not Applicable,Not Applicable,No,2018,,5/29/2018 2:45,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),8/14/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mirabel Lateral,304.8,21.63539265,"Refined Products-Aviation, Refined Products-Distillate, Refined Products-Gasoline",,,,,Canada,No,No,Yes,No,Agricultural Cropland,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2018-046,"Pipeline, Pipe, Body;Pipeline, Pipe, Seam weld",,NPS 12,Carbon Steel,317 - X46,20,6.3 mm = 0.250 in,,,9928.451,,156.511,,,,,,1144,Long Seam (Longitudinal),Straight,Electric Resistance Welded,1 o'clock,External,Coal Tar Enamel Narrow,,,,No,,,No,,,No,No,,,No
INC2018-049,Release of Substance,5/27/2018,Darfield,British Columbia,Trans Mountain Pipeline ULC,Closed,51.31303645,-120.1776218,4.8,Crude Oil - Sweet,Liquid,Yes,2018,5/27/2018 12:13,5/27/2018 12:46,"Damage or deterioration mechanism, Cracking, Fatigue;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Corrosion and Cracking, Equipment Failure","Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,Short-term interruption,Transmission,Operation,SCADA,1/7/2019,Yes,No,Release of Substance,Crude Oil - Sweet,4.8,No,Yes,,,,,,,,,,,0,OPR,MAINLINE LOOP: KAMLOOPS SECTION,762,81.04054894,Crude Oil,DARFIELD,,51.31303645,-120.1776218,Canada,Yes,Yes,No,No,Developed Land - Industrial,10 or fewer dwelling units,Darfield Station is KmP 742.0 on the TMPL system,Level I,Standard Review - 168 days,No,REM2018-019,"Station/Facility, Pumping, Piping, Thread;Station/Facility, Pumping, Instrumentation and controls",CSA Z662-07,NPS 3/4,Carbon Steel,241 - B,160,5.6 mm = 0.219 in,,,9800,,5063,,,2001,2009,2009,,,,,,,,,,,No,,,No,5/27/2017,Visual,Yes,Yes,,,No
INC2018-047,Release of Substance,5/23/2018,Musquash,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.19,-66.4,0.0001,Natural Gas - Sweet,Gas,No,2018,,5/17/2018 11:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,Transmission,Operation,Scheduled Patrol,11/29/2018,Yes,No,Release of Substance,Natural Gas - Sweet,0.0001,No,No,,,,,,,,,,,0,OPR,BRUNSWICK PIPELINE,762,142.8732829,Natural Gas,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,52.61,Level I,Standard Review - 168 days,No,,"Pipeline, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-046,Operation Beyond Design Limits,5/22/2018,North York,Ontario,Trans-Northern Pipelines Inc.,Closed,43.775574,-79.370107,Not Applicable,Not Applicable,Not Applicable,No,2018,,5/18/2018 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),8/14/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Toronto Lateral,273.1,20.02955014,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Developed Land - Residential,46 or more dwelling units,,Level I,Standard Review - 168 days,No,INC2018-050,"Pipeline, Pipe, Body;Pipeline, Pipe, Seam weld",,NPS 10,Carbon Steel,241 - B,30,7.8 mm = 0.307 in,,,8412,,156.511,,,,1951,1952,,,Straight,Electric Resistance Welded,1 o'clock,External,Polyethylene Tape Wrap,,Field Applied,1965,No,,,No,,,No,No,,,No
INC2018-045,Operation Beyond Design Limits,5/15/2018,Burlington,Ontario,Trans-Northern Pipelines Inc.,Closed,43.383988,-79.752083,Not Applicable,Not Applicable,Not Applicable,No,2018,,5/14/2018 5:30,"Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/4/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Developed Land - Residential,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,7.8,,8860,7974,3123,,0,1950,1951,,,Long Seam (Longitudinal),Straight,Electric Resistance Welded,10 o'clock,External,Coal Tar Enamel Narrow,,Plant Applied,1952,No,,,No,,,No,No,,,No
INC2018-043,Operation Beyond Design Limits,5/8/2018,"Hardisty, Alberta",Alberta,Enbridge Pipelines Inc.,Closed,52.63822644,-111.2786457,Not Applicable,Not Applicable,Not Applicable,No,2018,5/7/2018 9:11,5/7/2018 9:11,"Substandard Acts, Improper placement",Incorrect Operation,"Personal factors, Inadequate mental or psychological capability, Memory failure",Human Factors,No pipeline interruption,Transmission,Operation,SCADA,8/16/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Overpressure - Maximum Operating Pressure,,0,OPR,,,,,,Valve,,,Canada,No,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-042,Operation Beyond Design Limits,5/4/2018,"Carbon, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,51.607465,-113.044308,Not Applicable,Not Applicable,Not Applicable,No,2018,,5/3/2018 9:30,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Landowner,1/24/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,GHOSTPINE WEST LATERAL - NPS 18,457,31.97071154,Natural Gas,,,,,Canada,No,Yes,Yes,No,Water / Wetlands,10 or fewer dwelling units,18.3,Level I,Standard Review - 168 days,No,"INC2018-052, INC2018-056, INC2018-058, INC2018-070, INC2018-083, INC2018-090, INC2018-094, INC2018-095, INC2018-096","Pipeline, Pipe, Body;Pipeline, Pipe, Seam weld",1988,NPS 18,Stainless Steel,359 - X52,,6.6 mm = 0.258 in,,,6205,,4774,,,1988,1988,1988,-1790,,,,,,,,,,No,,,No,10/15/2017,Visual,Yes,Yes,,,No
INC2018-041,Fire,5/4/2018,"Kenora, ON",Ontario,TransCanada PipeLines Limited,Closed,49.81443,-94.26317,Not Applicable,Not Applicable,Not Applicable,No,2018,5/3/2018 4:30,5/3/2018 4:30,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),6/18/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 100-2 (Central),,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,MLV 49 + 17.81,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-040,Release of Substance,5/3/2018,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.6545943,-122.6905284,59.7,Natural Gas - Sour,Gas,Yes,2018,5/3/2018 4:20,5/3/2018 4:30,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Inadequate Supervision, Maintenance",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),9/5/2018,Yes,No,Release of Substance,Natural Gas - Sour,59.7,No,No,,,,,,,,,,,0,PPR,,,,,Fort Nelson Gas Plant,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2018-031, INC2018-035","Processing Plant, Flare;Station/Facility, Pigging, Receiving, Valve, Butterfly, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-039,Release of Substance,5/2/2018,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,5.913,Glycol,Miscellaneous,No,2018,5/2/2018 4:45,5/2/2018 4:45,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),7/26/2018,Yes,No,Release of Substance,Glycol,5.913,No,Yes,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,REM2018-017,"Processing Plant, Controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-037,Release of Substance,4/28/2018,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.9875348,-64.1437017,1,Natural Gas - Sweet,Gas,No,2018,4/27/2018 3:00,4/27/2018 3:00,"Substandard Conditions, Presence of harmful materials",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,9/5/2018,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,PORT ELGIN,,45.98761474,-64.14372503,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,239,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Seat",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,11/1/2017,Visual,Yes,No,11/1/2017,Testing of Functionality,Yes
INC2018-035,Release of Substance,4/26/2018,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.6547225,-122.6857797,6541,Natural Gas - Sour,Gas,Yes,2018,4/26/2018 10:00,4/26/2018 10:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Substandard Conditions, Defective tools, equipment or materials","Defect and Deterioration, External Interference","Personal factors, Mental or psychological stress, Conflicting demands or directions;Personal factors, Lack of knowledge, Inadequate initial training;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Intentional;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Human Factors, Standards and Procedures",No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),9/5/2018,Yes,No,Release of Substance,Natural Gas - Sour,6541,No,No,,,,,,,,,,,0,PPR,Sahtaneh Pipeline,610,61.95321337,Natural Gas Sour,FORT NELSON BOOSTER STATION (12) (FTNELSON),,58.6547225,-122.6857797,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,"INC2018-031, INC2018-040","Pipeline, Valve, Pressure relief, Body;Station/Facility, Compression, Valve, Pressure relief, Body;Station/Facility, Compression, Valve, Pressure relief, Other (please explain);Station/Facility, Compression, Valve, Pressure relief, Thread;Station/Facility, Pigging, Receiving, Valve, Pressure relief, Body;Station/Facility, Pigging, Receiving, Valve, Pressure relief, Other (please explain);Station/Facility, Pigging, Receiving, Valve, Pressure relief, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-034,Operation Beyond Design Limits,4/26/2018,"Taylor, BC",British Columbia,Pouce Coupé Pipe Line Ltd. as agent and general partner of the Pembina North Limited Partnership,Closed,56.139827,-120.638677,Not Applicable,Not Applicable,Not Applicable,No,2018,,4/25/2018 4:00,"Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/11/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,Taylor to Belloy,273.1,183.7791528,"Crude Oil, Natural Gas, NGL-HVP (Ethane)",,Meter,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-033,Operation Beyond Design Limits,4/25/2018,Elizabethtown,Ontario,Trans-Northern Pipelines Inc.,Closed,44.560362,-75.789897,Not Applicable,Not Applicable,Not Applicable,No,2018,,4/25/2018 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Inadequate guards or barriers","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),9/5/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure on Land,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Girth weld;Pipeline, Pipe, Body;Pipeline, Pipe, Seam weld",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,7.8,7.8,8275,5793,3338,,0.6,1950,1951,1952,,,,,,External,Coal Tar Enamel Narrow,Intact,,,No,,,No,,,No,No,,,No
INC2018-032,Fire,4/24/2018,Wonowon,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.9561,-121.9176,Not Applicable,Not Applicable,Not Applicable,No,2018,4/24/2018 3:00,4/24/2018 3:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Substandard Conditions, Defective tools, equipment or materials","Defect and Deterioration, External Interference","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),7/26/2018,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,AITKEN CREEK CONNECTOR,323.9,10.04898367,"NGL-HVP (Propane,Butane), Raw Sour Natural Gas",AITKEN CREEK PROCESSING PLANT,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Cooling;Station/Facility, Pigging, Receiving, Valve, Butterfly, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-031,Release of Substance,4/24/2018,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.33138,-121.63722,200,Natural Gas - Sour,Gas,Yes,2018,4/23/2018 5:20,4/23/2018 5:20,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Gathering,Maintenance,Employee / Contractor (Onsite),9/5/2018,Yes,No,Release of Substance,Natural Gas - Sour,200,No,No,,,,,,,,,,,0,OPR,,,,,Pigging Facilities,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2018-035, INC2018-040","Station/Facility, Pigging, Receiving, Flare;Station/Facility, Pigging, Launching, Valve, Plug, Seal/Packing;Station/Facility, Pigging, Receiving, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-030,Release of Substance,4/17/2018,Agassiz,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.37396404,-121.4218518,1694,Natural Gas - Sweet,Gas,No,2018,4/17/2018 4:41,4/17/2018 4:41,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking;Damage or deterioration mechanism, Construction, Dent","Corrosion and Cracking, Defect and Deterioration","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,Long-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),12/21/2018,Yes,No,"Release of Substance, Restriction to the Safe Operation of Transportation by a Pipeline",Natural Gas - Sweet,1694,Yes,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",Hope (#10),,49.37396404,-121.4218518,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",API 5L,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,,5378,,,,1.2,,1957,,,,Straight,Electric Flash Welded,,,Asphalt Mastic,,,,No,Replacement,4/28/2018,No,,,No,No,,,No
INC2018-028,Release of Substance,4/14/2018,"Lac La Biche, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.532966,-112.094773,50622.5,Natural Gas - Sweet,Gas,Yes,2018,,4/13/2018 12:22,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),4/3/2019,Yes,No,Release of Substance,Natural Gas - Sweet,50622.5,Yes,No,,,,,,,,,,,0,OPR,CRAIGEND LATERAL - NPS 12,323.9,41.87969515,Natural Gas,,,,,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,KP 33.56,Level I,Standard Review - 168 days,No,OM2018-086,"Pipeline, Pipe, Body",API 5LX42,NPS 12,Carbon Steel,290 - X42,,4.8 mm = 0.188 in,,4.8,6830,,4550,,1.3,,1969,,-1662,,Straight,Electric Resistance Welded,9 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,Replacement,4/22/2018,No,2/14/2018,Inline Inspection (ILI),Yes,No,4/22/2018,Replacement,Yes
INC2018-027,Serious Injury (CER or TSB),4/12/2018,Brandon,Manitoba,TransCanada Keystone Pipeline GP Ltd.,Closed,49.8333,-99.94999,Not Applicable,Not Applicable,Not Applicable,Yes,2018,4/12/2018 7:30,4/12/2018 7:30,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),8/31/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,Hospitalization required,1,,No,,,0,OPR,Keystone Line 100-1 Conversion,,,,,,,,Canada,No,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-026,Release of Substance,4/3/2018,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.543,-113.354,5,Diesel Fuel,Liquid,No,2018,4/3/2018 6:50,4/3/2018 6:50,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),8/23/2018,Yes,No,Release of Substance,Diesel Fuel,5,Yes,Yes,,,,,,,,,,,0,OPR,,,,,Edmonton,,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,"REM2018-016, REM2018-018","Station/Facility, Compression, Piping, Body",,NPS 12,Carbon Steel,,,9.5 mm = 0.375 in,,9.5,,,,,,,1960,1960,,,,,6 o'clock,,,,,,No,Replacement,4/3/2018,No,,,No,No,,,No
INC2018-025,Operation Beyond Design Limits,4/2/2018,"Stratton, Ontario",Ontario,Centra Transmission Holdings Inc.,Closed,48.678745,-94.139536,Not Applicable,Not Applicable,Not Applicable,No,2018,,11/27/2013 12:00,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Other Control System,1/24/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 12,Carbon Steel,359 - X52,,,4.2,4.2,5529,4302,,0.6,0,1970,1970,1970,-1.59,,Straight,Electric Resistance Welded,,External,Extruded Polyethylene,Intact,Plant Applied,1970,No,,,No,4/30/2018,Visual,Yes,Yes,,,No
INC2018-024,Operation Beyond Design Limits,3/29/2018,Sarnia,Ontario,Enbridge Pipelines Inc.,Closed,42.95261483,-82.37432685,Not Applicable,Not Applicable,Not Applicable,No,2018,3/28/2018 11:07,3/29/2018 1:03,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,Short-term interruption,Transmission,Maintenance,SCADA,8/14/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,SARNIA TANK TERMINAL,,42.95261483,-82.37432685,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-018,Release of Substance,2/19/2018,North Bay,Ontario,TransCanada PipeLines Limited,Closed,46.37976553,-79.46897152,253.27,Natural Gas - Sweet,Gas,No,2018,,2/19/2018 8:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/27/2018,Yes,No,Release of Substance,Natural Gas - Sweet,253.27,No,No,,,,,,,,,,,0,OPR,LINE 1200-2,1066.8,390.4276636,Natural Gas,STN 116 - NORTH BAY,,46.37976553,-79.46897152,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor;Station/Facility, Compression, Fitting, Swage, Body",,NPS 3/8,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,11/24/2017,Visual,Yes,Yes,,,No
INC2018-016,Fire,2/16/2018,"Cremona, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,51.44418383,-114.5271075,Not Applicable,Not Applicable,Not Applicable,No,2018,2/16/2018 1:07,2/16/2018 1:07,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,7/11/2018,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,WINCHELL LAKE,,51.44418383,-114.5271075,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Other (please explain);Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2018-015,Release of Substance,2/5/2018,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.20209027,-121.5830377,3249.3,Natural Gas - Sweet,Gas,No,2018,2/2/2018 3:14,2/2/2018 3:14,"Substandard Conditions, Weather Related, Frozen components;Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/22/2018,Yes,No,Release of Substance,Natural Gas - Sweet,3249.3,No,No,,,,,,,,,,,0,PPR,,,,,Fort Nelson North Processing Facility,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-013,Release of Substance,2/4/2018,100 Mile House,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,51.5509423,-121.2689384,159600,Natural Gas - Sweet,Gas,Yes,2018,2/4/2018 8:30,2/4/2018 8:30,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Inadequate communications hardware or software or process","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/3/2018,Yes,No,Release of Substance,Natural Gas - Sweet,159600,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",93 MILE HOUSE (6B),,51.5509423,-121.2689384,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,CS6B KM 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-012,Release of Substance,2/1/2018,Drayton Valley,Alberta,NOVA Gas Transmission Ltd.,Closed,53.10047466,-115.3642386,17260,Natural Gas - Sweet,Gas,No,2018,1/31/2018 12:30,1/31/2018 5:00,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Acts, Failure to follow procedure or policy or practice","Corrosion and Cracking, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Operation,SCADA,5/16/2018,Yes,No,Release of Substance,Natural Gas - Sweet,17260,No,No,,,,,,,,,,,0,OPR,WAS M/L - NPS 30,762,201.9819369,Natural Gas,LODGEPOLE,,53.10047466,-115.3642386,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Body;Station/Facility, Compression, Instrumentation and controls",,NPS 1/2,Stainless Steel,,,,1.2,1.2,,,6689,,,2017,2017,2017,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2018-011,Fire,1/25/2018,Sundre,Alberta,NOVA Gas Transmission Ltd.,Closed,51.81266189,-114.5803984,Not Applicable,Not Applicable,Not Applicable,No,2018,1/23/2018 1:00,1/24/2018 1:00,"Substandard Conditions, Weather Related, High winds;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;External Interference, Natural or Environmental Forces","Natural or Environmental Forces, Tools and Equipment",No pipeline interruption,Transmission,Construction,Landowner,7/23/2018,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,SUNDRE CROSSOVER,1067,20.65778652,Natural Gas,,,,,Canada,No,No,No,Yes,Shrub Land,10 or fewer dwelling units,2+125,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-009,Release of Substance,1/22/2018,Holden,Alberta,TransCanada PipeLines Limited,Closed,53.15552,-112.29672,0.51,Natural Gas - Sweet,Gas,No,2018,,1/21/2018 11:45,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),1/24/2019,Yes,No,Release of Substance,Natural Gas - Sweet,0.51,Yes,Yes,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,KP 9.89,Level I,Standard Review - 168 days,No,REM2018-030,"Pipeline, Pipe, Body",Z184-1973 Gas Transmission and Distribution Piping System,NPS 6,Carbon Steel,317 - X46,,3.2 mm = 0.126 in,,3.1,8613,6486,4318,,1.2,,,1972,-1182,,,Electric Resistance Welded,10 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,Replacement,1/26/2018,No,6/22/2018,Inline Inspection (ILI),Yes,No,7/21/2018,Replacement,Yes
INC2018-008,Release of Substance,1/20/2018,Dawson Creek,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.79305809,-120.5231165,60,Natural Gas - Sour,Gas,Yes,2018,1/19/2018 9:30,1/19/2018 9:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,Short-term interruption,Processing,Operation,Employee / Contractor (Onsite),6/27/2018,Yes,No,Release of Substance,Natural Gas - Sour,60,No,No,,,,,,,,,,,0,PPR,Bessborough Pipeline,406.4,0.91962714,Natural Gas,DAWSON PROCESSING PLANT,,55.79305809,-120.5231165,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0.91,Level I,Standard Review - 168 days,No,,"Processing Plant, Inlet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-007,Release of Substance,1/19/2018,"Ile des Chenes, MB",Manitoba,TransCanada PipeLines Limited,Closed,49.72011504,-96.98386154,3771,Natural Gas - Sweet,Gas,No,2018,,1/15/2018 4:00,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking;Damage or deterioration mechanism, Geotechnical Failure, Frost heave","Corrosion and Cracking, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),5/3/2018,Yes,No,Release of Substance,Natural Gas - Sweet,3771,No,No,,,,,,,,,,,0,OPR,Line 400-2,914.4,81.33942881,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Small Commercial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Other (please explain);Station/Facility, Compression, Valve, Gate, Body",,NPS 1,Carbon Steel,,,15.9 mm = 0.625 in,,,7030,,,0.82,,1966,1967,1967,,,,,,,,,,,No,Replacement,,No,1/17/2018,Visual,No,No,7/23/2017,Testing of Functionality,Yes
INC2018-006,Fire,1/16/2018,"Wandering River, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,56.080761,-112.540799,Not Applicable,Not Applicable,Not Applicable,No,2018,,1/14/2018 1:00,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/24/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LIEGE LATERAL LOOP 2,762,91.15695409,"Natural Gas, Natural Gas Sweet",,,,,Canada,No,Yes,No,Yes,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-005,Fire,1/12/2018,"Bonnyville, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.3096738,-111.2592428,Not Applicable,Not Applicable,Not Applicable,No,2018,1/12/2018 9:50,1/12/2018 10:45,"Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;External Interference, Natural or Environmental Forces","Engineering and Planning, Natural or Environmental Forces, Tools and Equipment",No pipeline interruption,Transmission,Operation,SCADA,4/12/2018,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,SADDLE LAKE LATERAL - NPS 10,273.1,123.980635,Natural Gas,DENNING LAKE,,54.3096738,-111.2592428,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit;Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,12/12/2017,Visual,Yes,No,12/12/2017,Replacement,Yes
INC2018-004,Operation Beyond Design Limits,1/12/2018,"Dawson Creek, BC",British Columbia,NOVA Gas Transmission Ltd.,Closed,55.87541498,-120.5596093,Not Applicable,Not Applicable,Not Applicable,No,2018,1/11/2018 10:45,1/11/2018 10:45,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate communication between work groups ;Personal factors, Lack of knowledge, Unspecified","Failure in communication, Human Factors",No pipeline interruption,Transmission,Operation,SCADA,6/20/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,TOWERBIRCH,"762.00000000, 914.00000000",86.15350505,Natural Gas,DAWSON CREEK NORTH RECEIPT,,55.87541498,-120.5596093,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2018-003,Release of Substance,1/11/2018,"Manning, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,57.19025,-118.192939,265457,Natural Gas - Sweet,Gas,Yes,2018,,1/10/2018 12:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate removal and replacement of unsuitable items",Tools and Equipment,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/27/2018,Yes,No,Release of Substance,Natural Gas - Sweet,265457,No,No,,,,,,,,,,,0,OPR,NORTH CENTRAL CORRIDOR,"1067.00000000, 609.60000000",378.5193526,Natural Gas,MEIKLE RIVER D,,57.19025,-118.192939,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Check, Seal/Packing",,NPS 36,,,,,,,9928,,8655,,,,2017,2017,,,,,,,,,,,No,,,No,1/9/2018,Visual,Yes,Yes,,,No
INC2018-002,Serious Injury (CER or TSB),1/9/2018,Chetwynd ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.64990496,-122.2072164,Not Applicable,Not Applicable,Not Applicable,Yes,2018,1/9/2018 6:15,1/9/2018 12:15,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Inadequate physical or physiological capability, Other sensory deficiency (touch, taste, smell, balance)",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),3/27/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,0,No,,,0,OPR,HIGH PINE EXPANSION,1067,32.30675088,Natural Gas Sweet,WILLOW FLATS (STN 2) (2),,55.64990496,-122.2072164,Canada,No,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2018-001,Release of Substance,1/8/2018,"Swastika, ON",Ontario,TransCanada PipeLines Limited,Closed,47.96083302,-80.01609001,0.01,Natural Gas - Sweet,Gas,No,2018,,1/8/2018 10:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/22/2018,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,LINE 100-3,"1066.80000000, 762.00000000, 863.60000000, 914.40000000",2681.81132,Natural Gas,STN 107 - SWASTIKA,,47.96083302,-80.01609001,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Swage, Body",,NPS 3/8,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,11/24/2017,Visual,Yes,No,,,No
INC2017-202,Release of Substance,12/30/2017,dawson creek ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.78078388,-122.3238274,13399.59,Natural Gas - Sweet,Gas,No,2017,12/30/2017 5:42,12/30/2017 5:42,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/3/2018,Yes,No,Release of Substance,Natural Gas - Sweet,13399.59,No,No,,,,,,,,,,,0,OPR,"36 Fort St. John Mainline Loop""",,,,"unset (24)""",,56.78078388,-122.3238274,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-201,Release of Substance,12/27/2017,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.04370807,-117.4205423,252,Natural Gas - Sweet,Gas,No,2017,,12/25/2017 12:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),6/12/2018,Yes,No,Release of Substance,Natural Gas - Sweet,252,No,No,,,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE LATERAL LOOP,762,32.88459159,Natural Gas,BERLAND RIVER,,54.04370807,-117.4205423,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",ASME B31.3 (1996),NPS 3/4,Stainless Steel,,80,3.9 mm = 0.154 in,,3.9,8725,,1850,,,,1998,1998,,,,,,,,,,,No,,,No,12/24/2017,Visual,Yes,No,12/5/2017,Repair,No
INC2017-198,Release of Substance,12/13/2017,Taylor BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.145647,-120.671581,0.94,Propane,Gas,No,2017,12/12/2017 4:30,12/12/2017 6:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Conditions, Weather Related, Frozen components","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),6/4/2018,Yes,No,Release of Substance,Propane,0.94,No,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,No,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2017-192,"Processing Plant, Fractionation",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-197,Release of Substance,12/13/2017,Irricana,Alberta,NOVA Gas Transmission Ltd.,Closed,51.40840045,-113.6557044,786,Natural Gas - Sweet,Gas,No,2017,12/12/2017 7:00,12/12/2017 7:00,"Damage or deterioration mechanism, Structural Degradation, Other Chemical Degradation",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/4/2018,Yes,No,Release of Substance,Natural Gas - Sweet,786,No,No,,,,,,,,,,,0,OPR,CENTRAL ALBERTA SYSTEM M/L LOOP (WESSEX SECTION) - NPS 42,1067,11.99784041,Natural Gas,ACME #363,,51.40840045,-113.6557044,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Ball, Body",,NPS 1,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,11/12/2017,Visual,Yes,Yes,,,No
