Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2017-196,Release of Substance,12/9/2017,Quesnel,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,52.72947567,-122.4419765,835.91,Natural Gas - Sweet,Gas,No,2017,12/9/2017 11:10,12/9/2017 11:10,"Substandard Conditions, Inadequate or improper protective equipment",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/3/2018,Yes,No,Release of Substance,Natural Gas - Sweet,835.91,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",AUSTRALIAN (5),,52.72947567,-122.4419765,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,CS05 KM 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-195,Release of Substance,12/6/2017,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.17425,-116.67334,5125,Natural Gas - Sweet,Gas,No,2017,12/5/2017 11:00,12/5/2017 6:03,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),8/15/2019,Yes,No,Release of Substance,Natural Gas - Sweet,5125,Yes,No,,,,,,,,,,,0,OPR,KAYBOB LATERAL - NPS 20,508,67.51546772,Natural Gas,,,,,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,KP 28.05,Level I,Standard Review - 168 days,No,OM2017-716,"Pipeline, Pipe, Body",,NPS 20,Carbon Steel,359 - X52,,6.3 mm = 0.250 in,,6.3,6480,,4176,,,,1961,1962,-1123,,Straight,Double Submerged Arc Welding,3 o'clock,External,Asphalt Mastic,Disbonded,Field Applied,1962,No,Replacement,9/26/2018,No,12/1/2017,Visual,Yes,No,12/5/2017,Repair,Yes
INC2017-194,Release of Substance,12/6/2017,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.04370807,-117.4205423,7552,Natural Gas - Sweet,Gas,No,2017,,12/5/2017 11:00,"Damage or deterioration mechanism, Construction, Other Defective Weld",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/16/2018,Yes,No,Release of Substance,Natural Gas - Sweet,7552,No,No,,,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE LATERAL LOOP,762,32.88459159,Natural Gas,BERLAND RIVER,,54.04370807,-117.4205423,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",ASME B31.3 (1996),NPS 3/4,Stainless Steel,,80,3.9 mm = 0.154 in,3.9,3.9,8725,,1800,,,,1998,1998,,Girth (Circumferential),Seamless,Shielded Metal Arc Welding,,,,,,,No,Rebuilt,12/11/2017,No,12/5/2017,Visual,Yes,Yes,,,No
INC2017-192,Release of Substance,11/27/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,255,Natural Gas - Sour,Gas,Yes,2017,11/27/2017 1:15,11/27/2017 1:15,"Damage or deterioration mechanism, Cracking, Sulphide Stress Cracking;Damage or deterioration mechanism, Other Causes, Improper Operation","Corrosion and Cracking, Incorrect Operation","Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate maintenance, Inadequate reparative, Scheduling of work;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",Short-term interruption,Processing,Operation,Other Control System,5/3/2018,Yes,No,Release of Substance,Natural Gas - Sour,255,No,No,,,,,,,,,,,0,PPR,"20 ALASKA HIGHWAY TRUNK PIPELINE""",508,28.69664024,Natural Gas Sour,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,"INC2015-051, INC2017-198","Processing Plant, Inlet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-191,Release of Substance,11/27/2017,Merritt,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.95917767,-120.9160278,22272,Natural Gas - Sweet,Gas,No,2017,11/27/2017 1:30,11/27/2017 1:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,3/19/2018,Yes,No,Release of Substance,Natural Gas - Sweet,22272,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",KINGSVALE (8A),,49.95917767,-120.9160278,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,CS8A KM 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-190,Release of Substance,11/26/2017,Merritt,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.95917767,-120.9160278,18181,Natural Gas - Sweet,Gas,No,2017,11/25/2017 11:24,11/25/2017 11:24,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,3/19/2018,Yes,No,Release of Substance,Natural Gas - Sweet,18181,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",KINGSVALE (8A),,49.95917767,-120.9160278,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,CS8A KM 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-189,Release of Substance,11/23/2017,Dawson Creek,British Columbia,NOVA Gas Transmission Ltd.,Closed,55.78756,-120.53231,2.05,Natural Gas - Sweet,Gas,No,2017,11/21/2017 8:00,11/21/2017 8:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/23/2018,Yes,No,Release of Substance,Natural Gas - Sweet,2.05,No,No,,,,,,,,,,,0,OPR,GROUNDBIRCH MAINLINE,914,23.48775823,Natural Gas Sweet,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Nipple, Thread;Pipeline, Auxiliary device(s) (please explain)",CSA Z245.1-2007,NPS 1/2,Carbon Steel,241 - B,80,3.7 mm = 0.146 in,,,,,,,,,,,,,,,,,,,,,No,,,No,9/14/2017,Visual,Yes,No,9/14/2017,Testing of Functionality,Yes
INC2017-188,Release of Substance,11/23/2017,Grande Prairie,Alberta,Alliance Pipeline Ltd.,Closed,54.52823203,-118.1594179,1,Natural Gas - Sweet,Gas,No,2017,11/21/2017 3:00,11/21/2017 3:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/29/2018,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,MOOSE RIVER,,54.52823203,-118.1594179,Canada,Yes,No,No,No,Developed Land - Industrial,Buildings greater than 4 stories above ground,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Seal/Packing;Station/Facility, Metering, Receiving, Valve, Pressure relief, Seal/Packing",,NPS 3/4,Carbon Steel,,,,,,1035,,,,,,2017,2017,,,,,,,,,,,No,,,No,,,Yes,No,6/26/2017,Recertification,Yes
INC2017-187,Operation Beyond Design Limits,11/21/2017,Fort St. John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.4692572,-120.7375719,Not Applicable,Not Applicable,Not Applicable,No,2017,11/21/2017 4:00,11/21/2017 4:00,"Damage or deterioration mechanism, Geotechnical Failure, Soil Subsidence/Slope Movement",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,Short-term interruption,Gathering,Operation,Employee / Contractor (Onsite),4/4/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Slope Movements,,0,OPR,"16 Oak Pipeline""","16.00000000, 406.40000000",49.8686682,Natural Gas Sour,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,20.66,Level I,Standard Review - 168 days,No,"OM2017-680, OM2017-727","Pipeline, Pipe, Girth weld;Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-186,Release of Substance,11/20/2017,Lac La Biche,Alberta,NOVA Gas Transmission Ltd.,Closed,54.67505,-111.98999,18337,Natural Gas - Sweet,Gas,No,2017,,11/17/2017 6:15,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",Short-term interruption,Transmission,Operation,Landowner,10/30/2018,Yes,No,Release of Substance,Natural Gas - Sweet,18337,Yes,No,,,,,,,,,,,0,OPR,HYLO LATERAL - NPS 8,219.1,19.6424483,Natural Gas,,,,,Canada,Yes,No,Yes,No,Shrub Land,10 or fewer dwelling units,"HYL-1 + 12,929 metres",Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",CSA Z245.1 (1975),NPS 8,Carbon Steel,359 - X52,,3.6 mm = 0.140 in,,3.6,8441,,4515,,1.7,,,1975,-1508,,Straight,,9 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1975,No,Replacement,11/30/2017,No,7/6/2017,Visual,Yes,Yes,,,No
INC2017-185,Release of Substance,11/19/2017,Merritt,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.95917767,-120.9160278,34483,Natural Gas - Sweet,Gas,Yes,2017,11/19/2017 1:00,11/19/2017 1:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/19/2018,Yes,No,Release of Substance,Natural Gas - Sweet,34483,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",KINGSVALE (8A),,49.95917767,-120.9160278,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,CS8A KM 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-184,Release of Substance,11/19/2017,Hixon,Alberta,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,53.50812123,-122.6078953,0.01,Natural Gas - Sweet,Gas,No,2017,11/19/2017 10:00,11/19/2017 10:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),3/20/2018,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",HIXON (4B),,53.50812123,-122.6078953,Canada,Yes,No,No,No,Barren Land,10 or fewer dwelling units,4B KM 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-183,Release of Substance,11/8/2017,Merritt,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.95917767,-120.9160278,23758,Natural Gas - Sweet,Gas,No,2017,11/8/2017 9:30,11/8/2017 9:30,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Using equipment improperly",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Personal factors, Lack of knowledge, Unspecified","Engineering and Planning, Human Factors",No pipeline interruption,Transmission,Maintenance,Other Control System,3/19/2018,Yes,No,Release of Substance,Natural Gas - Sweet,23758,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",KINGSVALE (8A),,49.95917767,-120.9160278,Canada,No,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-181,Release of Substance,11/7/2017,White City,Saskatchewan,Plains Midstream Canada ULC,Closed,50.38574,-104.32163,0.001,Propane,Gas,No,2017,11/7/2017 9:10,11/7/2017 9:10,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Holidays;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Performance of Cathodic Protection System, Issues with the Impressed Current",Corrosion and Cracking,"Job or system factors, Inadequate communications, Inadequate communication between different organizations",Failure in communication,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),3/20/2018,Yes,No,Release of Substance,Propane,0.001,Yes,No,,,,,,,,,,,0,OPR,PTC MAINLINE: EMPRESS/WINNIPEG,168.3,929.9117454,"NGL-HVP (Propane,Butane)",,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,412.83,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",1963,NPS 6,Carbon Steel,290 - X42,,4.8 mm = 0.188 in,,,9930,,6000,,,,1963,1963,,,,,,External,Extruded Polyethylene,Holidays,Plant Applied,1963,No,Type A Sleeve (Reinforcing),11/7/2017,No,6/21/2017,Inline Inspection (ILI),Yes,No,,,No
INC2017-180,Fire,11/4/2017,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.724204,-116.831116,Not Applicable,Not Applicable,Not Applicable,No,2017,11/3/2017 3:30,11/3/2017 4:00,"Substandard Acts, Operating at improper speed;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Road conditions","External Interference, Incorrect Operation","Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ","Failure in communication, Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),3/5/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE,"273.10000000, 406.40000000, 508.00000000, 610.00000000, 914.00000000",339.6264095,Natural Gas,,,,,Canada,No,Yes,No,No,Shrub Land,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2017-177,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-179,Fire,11/4/2017,Windsor,Ontario,Plains Midstream Canada ULC,Closed,42.28084312,-83.07932714,Not Applicable,Not Applicable,Not Applicable,No,2017,11/4/2017 8:55,11/4/2017 8:55,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Transmission,Operation,SCADA,10/15/2019,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Windsor Storage Facilities,,,,WINDSOR STORAGE FACILITIES NGL CAVERN E-5,,42.28084312,-83.07932714,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Storage, Caverns",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,1/14/2014,Non-destructive examination (NDE),Yes,No,1/14/2014,Recertification,Yes
INC2017-178,Release of Substance,11/3/2017,Dawson Creek ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.79811041,-122.1816369,13399.59,Natural Gas - Sweet,Gas,No,2017,11/3/2017 9:00,11/3/2017 9:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/5/2018,Yes,No,Release of Substance,Natural Gas - Sweet,13399.59,Yes,No,,,,,,,,,,,0,OPR,"36 Fort St. John Mainline Loop""",,,,CS 16,,55.79811041,-122.1816369,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-177,Release of Substance,11/2/2017,Rapid City,Saskatchewan,TransCanada PipeLines Limited,Closed,50.07364,-104.00057,1000,Natural Gas - Sweet,Gas,No,2017,11/2/2017 11:00,11/2/2017 11:00,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Congestion or restricted action","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Improper motivation, Improper attempt to save time or effort;Personal factors, Improper motivation, Inadequate reinforcement of proper behavior",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),3/5/2018,Yes,No,Release of Substance,Natural Gas - Sweet,1000,No,No,,,,,,,,,,,7,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 30 - RAPID CITY,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2017-180,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,NPS 3/8,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-176,Release of Substance,11/2/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,248,Natural Gas - Sour,Gas,Yes,2017,11/2/2017 3:30,11/2/2017 3:30,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate purchasing, Inadequate specifications on requisitions;External Interference, Natural or Environmental Forces","Inadequate Procurement, Natural or Environmental Forces",Short-term interruption,Gathering,Operation,Employee / Contractor (Onsite),2/22/2018,Yes,No,Release of Substance,Natural Gas - Sour,248,No,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Inlet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-175,Release of Substance,10/29/2017,White City,Saskatchewan,Plains Midstream Canada ULC,Closed,50.39,-104.323019,0.001,Propane,Gas,No,2017,10/28/2017 12:00,10/28/2017 12:00,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Holidays;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Performance of Cathodic Protection System, Issues with the Impressed Current",Corrosion and Cracking,"Job or system factors, Inadequate communications, Inadequate communication between different organizations",Failure in communication,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),3/20/2018,Yes,No,Release of Substance,Propane,0.001,Yes,No,,,,,,,,,,,0,OPR,PTC MAINLINE: EMPRESS/WINNIPEG,168.3,929.9117454,"NGL-HVP (Propane,Butane)",,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,412.83,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",1963,NPS 6,Carbon Steel,290 - X42,,4.8 mm = 0.188 in,,,9930,,6000,,,,1963,1963,,,,,,External,Extruded Polyethylene,Holidays,Plant Applied,1963,No,Type A Sleeve (Reinforcing),11/7/2017,No,6/21/2017,Inline Inspection (ILI),Yes,No,,,No
INC2017-174,Release of Substance,10/27/2017,Dawson Creek ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.81403847,-120.8694119,4473.37,Natural Gas - Sweet,Gas,No,2017,10/25/2017 12:54,10/25/2017 12:54,"Substandard Conditions, Weather Related, Snowloading;Damage or deterioration mechanism, Other Causes, Improper Operation","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/6/2018,Yes,No,Release of Substance,Natural Gas - Sweet,4473.37,No,No,,,,,,,,,,,0,OPR,"30 Fort St. John Mainline""",,,,SUNSET CREEK,,55.81403847,-120.8694119,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-173,Release of Substance,10/26/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,2,Propane,Gas,No,2017,10/24/2017 9:00,10/24/2017 9:00,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),1/30/2018,Yes,No,Release of Substance,Propane,2,No,No,,,,,,,,,,,0,PPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Barren Land,46 or more dwelling units,0,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant;Processing Plant, Loading facilities",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-172,Serious Injury (CER or TSB),10/25/2017,Outlook,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.348868,-106.967462,Not Applicable,Not Applicable,Not Applicable,Yes,2017,10/25/2017 12:01,10/25/2017 12:01,"Substandard Acts, Improper loading;Substandard Acts, Improper lifting;Substandard Acts, Improper position for task;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Congestion or restricted action","External Interference, Incorrect Operation","Personal factors, Physical or physiological stress, Fatigue due to lack of rest;Job or system factors, Inadequate leadership and/or supervision, Unclear or conflicting assignment of responsibility;Job or system factors, Inadequate leadership and/or supervision, Giving inadequate policy, procedure, practices or guidelines;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Failure in communication, Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/12/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,Yes,,,0,OPR,,,,,,,,,Canada,No,No,No,No,Agricultural Cropland,46 or more dwelling units,KP337+500,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-171,Serious Injury (CER or TSB),10/23/2017,"Brooks, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,50.79194,-111.85074,Not Applicable,Not Applicable,Not Applicable,Yes,2017,10/19/2017 11:45,10/19/2017 11:45,"Substandard Conditions, Weather Related, Heavy rains or floods;Substandard Conditions, Weather Related, Frozen components;Substandard Conditions, Weather Related, Temperature Extremes;Substandard Conditions, Weather Related, High winds;Substandard Conditions, Weather Related, Snowloading;Substandard Acts, Failure to secure;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate warning system","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Providing inadequate reference documents, directives and guidance publications;Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures",Inadequate Supervision,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),2/22/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,Hospitalization required,1,,No,,,1,OPR,EAS M/L LOOP #2 - NPS 36,914,1.54147929,Natural Gas,,,,,Canada,No,Yes,Yes,Yes,Agricultural Cropland,10 or fewer dwelling units,25.5,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-170,Release of Substance,10/23/2017,St. Paul,Alberta,NOVA Gas Transmission Ltd.,Closed,53.83523,-111.33383,6474,Natural Gas - Sweet,Gas,No,2017,,10/22/2017 3:15,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),8/15/2019,Yes,No,Release of Substance,Natural Gas - Sweet,6474,Yes,No,,,,,,,,,,,0,OPR,SLAWA NORTH LATERAL - NPS 8,219.1,23.11986675,Natural Gas,,,,,Canada,Yes,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,22.4,Level I,Standard Review - 168 days,No,OM2017-645,"Pipeline, Pipe, Body",,NPS 8,Carbon Steel,359 - X52,,3.6 mm = 0.140 in,,3.6,8440,7051,5935,,1.4,,1977,,-1.615,,Straight,Electric Resistance Welded,2 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,Replacement,11/1/2017,No,10/21/2017,Non-destructive examination (NDE),Yes,No,,,No
INC2017-169,Release of Substance,10/20/2017,Grovedale,Alberta,NOVA Gas Transmission Ltd.,Closed,54.63,-118.95,10,Natural Gas - Sweet,Gas,No,2017,10/18/2017 3:00,10/18/2017 3:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/23/2018,Yes,No,Release of Substance,Natural Gas - Sweet,10,No,No,,,,,,,,,,,0,OPR,CUTBANK RIVER LATERAL LOOP (BALD MOUNTAIN SECTION) - NPS 24,610,37.16890811,Natural Gas Sweet,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Fitting, Swage, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-168,Fire,10/20/2017,Hasler,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,Not Applicable,Not Applicable,Not Applicable,No,2017,10/20/2017 12:30,10/20/2017 12:30,"Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Presence of harmful materials",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs",Standards and Procedures,No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),2/14/2018,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-167,Release of Substance,10/13/2017,Drayton Valley,Alberta,NOVA Gas Transmission Ltd.,Closed,53.10047466,-115.3642386,24,Natural Gas - Sweet,Gas,No,2017,10/12/2017 1:24,10/12/2017 1:24,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Damage or deterioration mechanism, Construction, Defective Pipe or Component Body;Substandard Acts, Failure to follow procedure or policy or practice","Defect and Deterioration, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate leadership and/or supervision, Inadequate matching of individual qualifications and job or task requirements;Job or system factors, Inadequate purchasing, Inadequate specifications on requisitions;Job or system factors, Inadequate purchasing, Inadequate contractor selection;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ","Inadequate Procurement, Inadequate Supervision, Standards and Procedures",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),7/12/2018,Yes,No,Release of Substance,Natural Gas - Sweet,24,Yes,No,,,,,,,,,,,0,OPR,WAS M/L - NPS 30,762,201.9819369,Natural Gas,LODGEPOLE,,53.10047466,-115.3642386,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Other (please explain);Station/Facility, Compression, Flange, Body",CSA Z245.12-13,NPS 30,Carbon Steel,483 - X70,,,114,114,8450,,,,,,2017,,,,,,,External,Multi-layer,Intact,Plant Applied,2017,No,,,Yes,,,No,Yes,,,No
INC2017-165,Release of Substance,10/11/2017,Chillawack,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.11777778,-121.9988889,15570,Natural Gas - Sweet,Gas,No,2017,10/11/2017 1:54,10/11/2017 1:54,"Substandard Acts, Failure to secure",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Maintenance,3rd Party / Other Company,1/26/2018,Yes,No,Release of Substance,Natural Gas - Sweet,15570,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",,Meter,,,Canada,No,No,No,No,Developed Land - Residential,11 to 45 dwelling units,18.964,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-163,Fire,10/3/2017,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65324554,-122.6848231,Not Applicable,Not Applicable,Not Applicable,No,2017,10/3/2017 2:00,10/3/2017 2:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),12/19/2017,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,PPR,,,,,FORT NELSON GAS PLANT (FNGP),,58.65324554,-122.6848231,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-162,Release of Substance,10/1/2017,Farmington BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.78078388,-122.3238274,13399.59,Natural Gas - Sweet,Gas,No,2017,10/1/2017 12:00,10/1/2017 12:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,,Transmission,Operation,,2/22/2018,Yes,No,Release of Substance,Natural Gas - Sweet,13399.59,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet","unset (24)""",,56.78078388,-122.3238274,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-161,Release of Substance,9/29/2017,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.875,-109.033,0.01,Natural Gas Liquids,Gas,No,2017,9/28/2017 5:30,9/28/2017 3:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),2/22/2018,Yes,No,Release of Substance,Natural Gas Liquids,0.01,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Valve,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Body",D06-105,NPS 12,Carbon Steel,,100,,,,1440,,,,2.5,,1981,1981,,,,,,External,,Flaked,Plant Applied,1981,No,,,Yes,,,No,Yes,,,No
INC2017-160,Operation Beyond Design Limits,9/27/2017,Trenton,Ontario,Trans-Northern Pipelines Inc.,Closed,44.145312,-77.582033,Not Applicable,Not Applicable,Not Applicable,No,2017,,9/25/2017 5:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Engineering and Planning, Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2017-085, INC2017-133","Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,,,,,,,,External,Coal Tar Enamel Narrow,,,,No,,,No,,,No,No,,,No
INC2017-158,Operation Beyond Design Limits,9/25/2017,"Maitland, Ontario",Ontario,Trans-Northern Pipelines Inc.,Closed,44.6430712,-75.61878451,Not Applicable,Not Applicable,Not Applicable,No,2017,8/25/2016 3:13,9/25/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,4/4/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,MAITLAND STATION,,44.6430712,-75.61878451,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,"INC2017-120, INC2017-151, INC2017-157","Station/Facility, Pumping, Piping, Body",,NPS 8,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-157,Operation Beyond Design Limits,9/25/2017,"Ingleside, Ontario",Ontario,Trans-Northern Pipelines Inc.,Closed,44.9970876,-75.0124647,Not Applicable,Not Applicable,Not Applicable,No,2017,2/27/2016 1:43,9/25/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,4/4/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,FARRAN'S POINT STATION,,44.9970876,-75.0124647,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2017-120, INC2017-151, INC2017-158","Station/Facility, Pumping, Piping, Body",,NPS 10,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-156,Operation Beyond Design Limits,9/25/2017,"Rosemary, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,50.71,-112.09,Not Applicable,Not Applicable,Not Applicable,No,2017,9/23/2017 2:10,9/23/2017 2:10,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,12/12/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,COUNTESS WEST LATERAL - NPS 4,114.3,5.92251494,Natural Gas,,,,,Canada,No,Yes,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls;Pipeline, Instrumentation and controls",,NPS 4,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-155,Release of Substance,9/24/2017,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.79811041,-122.1816369,8,Drilling Fluid,Miscellaneous,No,2017,9/24/2017 10:00,9/24/2017 1:00,"Damage or deterioration mechanism, Construction, Defective Other Joint;Damage or deterioration mechanism, Other Causes, Improper Operation;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Defect and Deterioration, Equipment Failure, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/4/2018,Yes,No,Release of Substance,Drilling Fluid,8,No,No,,,,,,,,,,,0,OPR,HIGH PINE EXPANSION,1067,32.30675088,Natural Gas Sweet,CS 16,,55.79811041,-122.1816369,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-154,Release of Substance,9/24/2017,Prince George,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,54.28836951,-122.6166373,125.4,Natural Gas - Sweet,Gas,No,2017,9/24/2017 3:00,9/24/2017 3:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,SCADA,2/5/2018,Yes,No,Release of Substance,Natural Gas - Sweet,125.4,No,No,,,,,,,,,,,0,OPR/PPR,"SPECTRA - 36 LOOP""","508.00000000, 762.00000000, 914.40000000",1105.13746,Natural Gas,SUMMIT LAKE (#27),,54.28836951,-122.6166373,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-153,Release of Substance,9/22/2017,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.867982,-109.033349,0.002,Natural Gas Liquids,Gas,No,2017,9/22/2017 7:54,9/22/2017 7:54,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,Short-term interruption,Transmission,Operation,SCADA,1/8/2018,Yes,No,Release of Substance,Natural Gas Liquids,0.002,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Body;Pipeline, Valve, Ball, Thread",EES129,NPS 3/4,Carbon Steel,,100,,,,1440,,,,,,1981,1981,,,,,,,Epoxy,Intact,Plant Applied,2003,No,Rebuilt,11/15/2017,Yes,,,No,Yes,,,No
INC2017-151,Operation Beyond Design Limits,9/22/2017,Clarkson,Ontario,Trans-Northern Pipelines Inc.,Closed,43.506022,-79.615112,Not Applicable,Not Applicable,Not Applicable,No,2017,,9/20/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,Long-term interruption,Transmission,Operation,SCADA,4/4/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Clarkson Lateral,273.1,2.26444404,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2017-120, INC2017-157, INC2017-158","Station/Facility, Pumping, Piping, Body",,NPS 8,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-150,Operation Beyond Design Limits,9/22/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.62532117,-73.53774278,Not Applicable,Not Applicable,Not Applicable,No,2017,,9/20/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,Short-term interruption,Transmission,Operation,SCADA,4/4/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Station/Facility, Pumping, Piping, Body",,NPS 10,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-149,Operation Beyond Design Limits,9/22/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.62532117,-73.53774278,Not Applicable,Not Applicable,Not Applicable,No,2017,,9/20/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,4/4/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Station/Facility, Pressure regulating, Fitting;Station/Facility, Pumping, Piping, Body",,NPS 10,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-148,Operation Beyond Design Limits,9/21/2017,Milltown,Ontario,Trans-Northern Pipelines Inc.,Closed,44.217868,-77.197155,Not Applicable,Not Applicable,Not Applicable,No,2017,,9/7/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Engineering and Planning, Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2017-085, INC2017-133","Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,,,,,,,,External,Coal Tar Enamel Narrow,,,,No,,,No,,,No,No,,,No
INC2017-147,Operation Beyond Design Limits,9/19/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,Not Applicable,Not Applicable,Not Applicable,No,2017,9/18/2017 11:23,9/18/2017 11:23,"Substandard Conditions, Inadequate instructions or procedures",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),12/15/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,"26 BC Trunk Pipeline - Downstream""",660.4,59.6331221,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 24,Carbon Steel,,,,,,6894,6067,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-146,Serious Injury (CER or TSB),9/19/2017,100 Mile House,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,51.550986,-121.269628,Not Applicable,Not Applicable,Not Applicable,Yes,2017,9/19/2017 9:50,9/19/2017 9:50,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Physical or physiological stress, Blood sugar insufficiency",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/20/2017,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,,No,,,0,OPR,Southern Mainline,,,,,Meter,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
