Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2017-145,Fire,9/16/2017,"Dawson Creek, British Columbia",British Columbia,NOVA Gas Transmission Ltd.,Closed,55.956023,-120.672487,Not Applicable,Not Applicable,Not Applicable,No,2017,9/15/2017 11:00,9/15/2017 11:00,"Damage or deterioration mechanism, Other Causes, Unknown;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Presence of harmful materials","External Interference, Incorrect Operation, Other Causes","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/19/2017,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,TOWERBIRCH,"762.00000000, 914.00000000",86.15350505,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,Tower Lake KP28 + 226,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-144,Operation Beyond Design Limits,9/12/2017,Multiple locations in Ontario,Ontario,Trans-Northern Pipelines Inc.,Closed,43.865025,-79.378924,Not Applicable,Not Applicable,Not Applicable,No,2017,,8/13/2017 12:00,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate information or data","External Interference, Incorrect Operation","Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ",Failure in communication,No pipeline interruption,Transmission,Operation,SCADA,11/17/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-143,Operation Beyond Design Limits,9/12/2017,"Oakville, Ontario",Ontario,Trans-Northern Pipelines Inc.,Closed,43.394589,-79.744588,Not Applicable,Not Applicable,Not Applicable,No,2017,4/20/2016 7:39,4/20/2016 7:39,"Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Presence of harmful materials",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,11/17/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 16,Carbon Steel,359 - X52,,7.1 mm = 0.280 in,,,6453.7,,6977.74,,,1977,1977,1977,,,,,,,Extruded Polyethylene,,,,No,,,No,,,No,No,,,No
INC2017-142,Fire,9/12/2017,"Moosomin, Saskatchewan ",Saskatchewan,TransCanada PipeLines Limited,Closed,50.23066354,-101.676235,Not Applicable,Not Applicable,Not Applicable,No,2017,9/11/2017 10:40,9/11/2017 10:40,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/2/2018,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,LINE 100-7,1219.2,181.7646027,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-141,Operation Beyond Design Limits,9/12/2017,"Bowmanville, Ontario",Ontario,Trans-Northern Pipelines Inc.,Closed,43.94553832,-78.66202139,Not Applicable,Not Applicable,Not Applicable,No,2017,10/25/2015 5:01,10/25/2015 5:01,"Substandard Acts, Failure to react or correct;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,11/17/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,BOWMANVILLE STATION,,43.94553832,-78.66202139,Canada,Yes,No,No,No,Developed Land - Small Commercial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,6619,,6977.74,,,1951,1952,1952,,,,,,,Polyethylene Tape Wrap,,,,No,,,No,,,No,No,,,No
INC2017-140,Operation Beyond Design Limits,9/12/2017,"Ingleside, Ontario",Ontario,Trans-Northern Pipelines Inc.,Closed,44.9970876,-75.0124647,Not Applicable,Not Applicable,Not Applicable,No,2017,7/20/2015 8:40,7/20/2015 8:40,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Personal factors, Lack of knowledge, Unspecified","Engineering and Planning, Human Factors",No pipeline interruption,Transmission,Operation,SCADA,11/17/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,FARRAN'S POINT STATION,,44.9970876,-75.0124647,Canada,Yes,No,No,No,Developed Land - Residential,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,6619,,7143.22,,,1951,1952,1952,,,,,,,Polyethylene Tape Wrap,,,,No,,,No,,,No,No,,,No
INC2017-139,Operation Beyond Design Limits,9/12/2017,Hamilton and Toronto,Ontario,Trans-Northern Pipelines Inc.,Closed,43.76842553,-79.48533571,Not Applicable,Not Applicable,Not Applicable,No,2017,5/13/2015 12:17,5/13/2015 12:17,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,11/2/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,NORTH TORONTO STATION,,43.76842553,-79.48533571,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,6453.7,,7026,,,1950,1951,1951,,,,,,,Polyethylene Tape Wrap,,,,No,,,No,,,No,No,,,No
INC2017-138,Operation Beyond Design Limits,9/12/2017,Toronto,Ontario,Trans-Northern Pipelines Inc.,Closed,43.76842553,-79.48533571,Not Applicable,Not Applicable,Not Applicable,No,2017,1/30/2015 1:01,1/30/2015 2:00,"Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Inadequate or improper protective equipment","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,11/17/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,NORTH TORONTO STATION,,43.76842553,-79.48533571,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 8,Carbon Steel,241 - B,30,7.8 mm = 0.307 in,,,6619,,7088,,,,1951,1952,,,,,,,Coal Tar Enamel Narrow,,,,No,,,No,,,No,No,,,No
INC2017-137,Release of Substance,9/11/2017,Hudson's Hope BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.22,-122.08,350347,Natural Gas - Sweet,Gas,Yes,2017,9/11/2017 2:00,9/11/2017 2:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/26/2018,Yes,No,Release of Substance,Natural Gas - Sweet,350347,No,No,,,,,,,,,,,5,OPR,"30 Fort Nelson Mainline""",762,72.67380765,Natural Gas Sweet,,Meter,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-136,Fire,9/9/2017,"Rapid City,  MB",Manitoba,TransCanada PipeLines Limited,Closed,50.48066052,-105.867038,Not Applicable,Not Applicable,Not Applicable,No,2017,9/8/2017 7:10,9/8/2017 7:10,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),10/22/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-7,1219.2,181.7646027,Natural Gas,,Meter,,,Canada,No,No,No,Yes,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-135,Operation Beyond Design Limits,9/7/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,11/15/2016 7:56,9/7/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system;Substandard Conditions, Inadequate information or data;Substandard Conditions, Inadequate preparation or planning",External Interference,"Personal factors, Mental or psychological stress, Extreme judgment or decision demands;Personal factors, Lack of knowledge, Misunderstood directions;Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes","Engineering and Planning, Human Factors",No pipeline interruption,Gathering,Operation,SCADA,12/22/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,720,,,,,,1952,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-134,Operation Beyond Design Limits,9/7/2017,Hudson,Quebec,Trans-Northern Pipelines Inc.,Closed,45.451382,-74.059042,Not Applicable,Not Applicable,Not Applicable,No,2017,,8/24/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Engineering and Planning, Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,10/15/2019,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units, km 1.05 to km 1.057,Level I,Standard Review - 168 days,No,"INC2017-085, INC2020-107","Pipeline, Pipe, Body;Pipeline, Pipe, Bend, Body",not specified,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,,,,,,,,External,Coal Tar Enamel Narrow,,,,No,,,No,,,No,Yes,,,No
INC2017-133,Operation Beyond Design Limits,9/7/2017,Laval,Quebec,Trans-Northern Pipelines Inc.,Closed,45.62254,-73.6561,Not Applicable,Not Applicable,Not Applicable,No,2017,,8/24/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Engineering and Planning, Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/14/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Water / Wetlands,46 or more dwelling units,,Level I,Standard Review - 168 days,No,"INC2017-085, INC2017-148, INC2017-160","Pipeline, Pipe, Body",,NPS 16,Carbon Steel,359 - X52,,8.1 mm = 0.318 in,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-132,Operation Beyond Design Limits,9/5/2017,Wonowan,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.73,-121.81,Not Applicable,Not Applicable,Not Applicable,No,2017,6/2/2017 11:44,6/2/2017 11:44,"Substandard Acts, Failure to communicate or coordinate",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate communication between different organizations",Failure in communication,No pipeline interruption,Gathering,Maintenance,SCADA,1/8/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,"18 Alaska Highway Trunk Pipeline""","457.00000000, 457.20000000",32.93305668,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pressure regulating, Fitting",,NPS 18,Carbon Steel,290 - X42,20,8.7 mm = 0.344 in,,,6894.7,6067,6108.7,,,,1958,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-131,Serious Injury (CER or TSB),9/3/2017,Pink Mountain,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.727,-122.273,Not Applicable,Not Applicable,Not Applicable,Yes,2017,9/2/2017 9:00,9/2/2017 7:00,"Substandard Acts, Using equipment improperly",Incorrect Operation,"Personal factors, Lack of knowledge, Inadequate orientation;Personal factors, Lack of skill, Inadequate review instruction;Job or system factors, Inadequate leadership and/or supervision, Lack of supervisory or management job knowledge;Job or system factors, Inadequate purchasing, Inadequate communication of safety and health data;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Human Factors, Inadequate Procurement, Inadequate Supervision, Tools and Equipment",No pipeline interruption,Transmission,Construction,Other Control System,1/5/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,HIGH PINE EXPANSION,1067,32.30675088,Natural Gas Sweet,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,7,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-130,Fire,9/1/2017,"Moosomin, SK",Saskatchewan,TransCanada PipeLines Limited,Closed,50.23066354,-101.676235,Not Applicable,Not Applicable,Not Applicable,No,2017,9/1/2017 6:30,9/1/2017 6:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),10/22/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-7,1219.2,181.7646027,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-129,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,11/8/2016 12:57,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system;Substandard Conditions, Inadequate information or data;Substandard Conditions, Inadequate preparation or planning",External Interference,"Personal factors, Mental or psychological stress, Extreme judgment or decision demands;Personal factors, Lack of knowledge, Misunderstood directions;Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication, Human Factors",No pipeline interruption,Transmission,Operation,SCADA,12/22/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-128,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,11/9/2016 11:57,11/9/2016 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system;Substandard Conditions, Inadequate information or data;Substandard Conditions, Inadequate preparation or planning",External Interference,"Personal factors, Mental or psychological stress, Extreme judgment or decision demands;Personal factors, Lack of knowledge, Misunderstood directions;Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication, Human Factors",No pipeline interruption,Transmission,Operation,SCADA,12/22/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-127,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,10/23/2016 1:21,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate warning system;Substandard Conditions, Inadequate information or data;Substandard Conditions, Inadequate preparation or planning",External Interference,"Personal factors, Mental or psychological stress, Extreme judgment or decision demands;Personal factors, Lack of knowledge, Misunderstood directions;Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication, Human Factors",No pipeline interruption,Transmission,Operation,SCADA,12/22/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-126,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,2/14/2015 5:00,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/26/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-125,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,2/6/2015 3:01,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/26/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-124,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,2/23/2015 12:02,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/26/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-123,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,1/27/2015 8:49,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/26/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,1952,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-122,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,2/9/2015 12:41,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/26/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,1952,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-121,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,2/17/2015 10:27,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/26/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-120,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,1952,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-120,Operation Beyond Design Limits,8/31/2017,Montreal East,Quebec,Trans-Northern Pipelines Inc.,Closed,45.630971,-73.531765,Not Applicable,Not Applicable,Not Applicable,No,2017,2/2/2015 2:17,8/30/2017 12:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,1/26/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,"INC2017-121, INC2017-122, INC2017-123, INC2017-124, INC2017-125, INC2017-126, INC2017-127, INC2017-128, INC2017-129, INC2017-135, INC2017-138, INC2017-139, INC2017-140, INC2017-141, INC2017-143, INC2017-144, INC2017-149, INC2017-150, INC2017-151, INC2017-157, INC2017-158","Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,720,,,,,,1952,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-117,Fire,8/16/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.1695,-120.6575,Not Applicable,Not Applicable,Not Applicable,No,2017,8/15/2017 2:00,8/15/2017 2:00,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/10/2017,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,"16 Boundary Lake Pipeline""",406.4,49.55772514,"Natural Gas, Natural Gas Sweet",,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,47,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-116,Serious Injury (CER or TSB),8/15/2017,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.749071,-122.2058,Not Applicable,Not Applicable,Not Applicable,Yes,2017,8/14/2017 5:30,8/14/2017 5:30,"Substandard Acts, Failure to react or correct",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training","Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/5/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,Hospitalization required,4,,No,,,0,OPR,HIGH PINE EXPANSION,1067,32.30675088,Natural Gas Sweet,,,,,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,KM 4 on High Rise Road,Level II,Category B,Yes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-115,Release of Substance,8/11/2017,"Rosemary, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,50.71329,-112.09327,9777,Natural Gas - Sweet,Gas,No,2017,,8/10/2017 3:55,"Damage or deterioration mechanism, External Interference, Third Party;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Holidays","Corrosion and Cracking, External Interference","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/11/2019,Yes,No,Release of Substance,Natural Gas - Sweet,9777,Yes,No,,,,,,,,,,,0,OPR,COUNTESS WEST LATERAL - NPS 4,114.3,5.92251494,Natural Gas,,,,,Canada,No,Yes,Yes,No,Agricultural Cropland,10 or fewer dwelling units,4.3,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",1976,NPS 4,Stainless Steel,290 - X42,,2.8 mm = 0.109 in,2.7,2.7,8412,,5422,1.2,1.2,1976,1976,1976,-0.53,,Straight,Electric Resistance Welded,3 o'clock,External,Fusion Bonded Epoxy (FBE),Holidays,Plant Applied,,No,Replacement,8/17/2017,No,8/5/2015,Inline Inspection (ILI),Yes,Yes,,,No
INC2017-114,Release of Substance,8/10/2017,Redwater,Alberta,NOVA Gas Transmission Ltd.,Closed,54.057238,-113.219046,17022,Natural Gas - Sweet,Gas,No,2017,,8/9/2017 4:55,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",Short-term interruption,Transmission,Operation,Scheduled Patrol,8/14/2018,Yes,No,Release of Substance,Natural Gas - Sweet,17022,Yes,No,,,,,,,,,,,0,OPR,REDWATER LATERAL - NPS 10,273.1,145.4215609,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,OM2017-416,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,359 - X52,,,,3.9,8322,,4184,,1.1,,1974,,,,Straight,Electric Resistance Welded,10 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,Replacement,8/14/2017,No,8/9/2017,Visual,Yes,Yes,,,No
INC2017-111,Operation Beyond Design Limits,7/31/2017,"Ficko, Ontario",Ontario,Trans-Northern Pipelines Inc.,Closed,45.235319,-75.534506,Not Applicable,Not Applicable,Not Applicable,No,2017,,7/25/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Ottawa Lateral,323.9,69.18015157,"Refined Products-Aviation, Refined Products-Distillate, Refined Products-Gasoline",,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-085,"Pipeline, Pipe, Body",,NPS 12,Carbon Steel,359 - X52,,5.2 mm = 0.203 in,,,,,,,,,,,,,,,,,Coal Tar Enamel Narrow,,,,No,,,No,,,No,No,,,No
INC2017-110,Release of Substance,7/27/2017,Town of Bethune,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.62028,-105.24194,0.001,Natural Gas Liquids,Gas,No,2017,7/26/2017 10:00,7/26/2017 10:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,SCADA,11/9/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.001,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Meter,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,652.95,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,No,,Replacement,Yes
INC2017-105,Release of Substance,7/25/2017,"Taylor, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,11,Butane,Gas,No,2017,7/21/2017 5:00,7/21/2017 5:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,Processing,Operation,,11/9/2017,Yes,No,Release of Substance,Butane,11,No,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,No,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Storage;Processing Plant, Fractionation",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-104,Fire,7/21/2017,"Dorion, Ontario",Ontario,TransCanada PipeLines Limited,Closed,48.598185,-88.807598,Not Applicable,Not Applicable,Not Applicable,No,2017,7/21/2017 11:00,7/21/2017 11:00,"Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/20/2017,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,Yes,Yes,No,Vegetative Barren,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-103,Release of Substance,7/20/2017,"Rapid City, Manitoba",Manitoba,TransCanada PipeLines Limited,Closed,50.07617,-99.9867,58.7,Natural Gas - Sweet,Gas,No,2017,,7/20/2017 10:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/24/2017,Yes,No,Release of Substance,Natural Gas - Sweet,58.7,No,No,,,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,NA,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-102,Release of Substance,7/18/2017,"Sherwood Park, AB",Alberta,Enbridge Pipelines Inc.,Closed,53.544231,-113.349269,12.8,Crude Oil - Synthetic,Liquid,No,2017,5/30/2017 10:30,5/30/2017 10:30,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,Long-term interruption,Transmission,Operation,Employee / Contractor (Onsite),11/9/2017,Yes,No,Release of Substance,Crude Oil - Synthetic,12.8,No,No,,,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,INC2017-084,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-101,Release of Substance,7/14/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,300,Natural Gas - Sour,Gas,Yes,2017,7/13/2017 4:00,7/13/2017 4:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate purchasing, Inadequate research on materials or equipment;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication, Inadequate Procurement",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),11/9/2017,Yes,No,Release of Substance,Natural Gas - Sour,300,No,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Dehydration",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-100,Fire,7/14/2017,"Patricia, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,50.697092,-111.489744,Not Applicable,Not Applicable,Not Applicable,No,2017,,7/12/2017 4:45,"Damage or deterioration mechanism, External Interference, Unknown",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Other Control System,11/3/2017,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,EASTERN ALBERTA M/L LOOP #3,1219,36.19977727,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-099,Operation Beyond Design Limits,7/12/2017,Brockville,Ontario,Trans-Northern Pipelines Inc.,Closed,44.554447,-75.798016,Not Applicable,Not Applicable,Not Applicable,No,2017,,7/11/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,MAITLAND STATION,,44.6430712,-75.61878451,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,MP 140.08,Level I,Standard Review - 168 days,No,INC2017-085,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-098,Operation Beyond Design Limits,7/12/2017,Napanee,Ontario,Trans-Northern Pipelines Inc.,Closed,44.236964,-76.84911,Not Applicable,Not Applicable,Not Applicable,No,2017,,7/10/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,DESERONTO STATION,,44.22481905,-77.0524542,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,MP 199.06,Level I,Standard Review - 168 days,No,INC2017-085,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-097,Operation Beyond Design Limits,7/12/2017,"Twin Butte, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,49.30721239,-114.0149945,Not Applicable,Not Applicable,Not Applicable,No,2017,7/11/2017 10:22,7/11/2017 10:22,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,10/26/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,WATERTON LATERAL - NPS 16,406.4,2.58406056,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-096,Operation Beyond Design Limits,7/11/2017,Gananoque,Ontario,Trans-Northern Pipelines Inc.,Closed,44.371,-76.203,Not Applicable,Not Applicable,Not Applicable,No,2017,,7/8/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Engineering and Planning, Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,kmp 263.7 (Mile Post 164.8),Level I,Standard Review - 168 days,No,INC2017-085,"Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,,,,,,,,External,Coal Tar Enamel Narrow,,,,No,,,Yes,,,No,Yes,,,No
INC2017-095,Operation Beyond Design Limits,7/10/2017,"Bonanza, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,55.89250404,-119.7913826,Not Applicable,Not Applicable,Not Applicable,No,2017,7/9/2017 12:35,7/9/2017 6:00,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/9/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,HENDERSON CREEK LATERAL - NPS 6,168.3,9.04174759,Natural Gas,,,,,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-094,Operation Beyond Design Limits,7/10/2017,"Hanna, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,51.4,-111.79,Not Applicable,Not Applicable,Not Applicable,No,2017,7/7/2017 3:58,7/7/2017 3:58,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate availability",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,2/20/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,NORTH LATERAL EXTENSION - NPS 16,406.4,276.2667792,Natural Gas,,,,,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-093,Release of Substance,7/6/2017,"Morinville, Alberta",Alberta,Alliance Pipeline Ltd.,Closed,49.32403226,-102.2963632,1,Natural Gas - Sweet,Gas,No,2017,7/4/2017 10:00,7/4/2017 10:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/20/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,,Meter,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Other (please explain)",,,,,,,,,12017,,6200,,,1999,1999,2000,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-091,Release of Substance,6/28/2017,"Fox Creek, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.04370807,-117.4205423,2,Natural Gas - Sweet,Gas,No,2017,,6/27/2017 3:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/20/2017,Yes,No,Release of Substance,Natural Gas - Sweet,2,Yes,No,,,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE,"273.10000000, 406.40000000, 508.00000000, 610.00000000, 914.00000000",339.6264095,Natural Gas,BERLAND RIVER,,54.04370807,-117.4205423,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,6/27/2017,No,,,No,No,,,No
INC2017-090,Operation Beyond Design Limits,6/26/2017,n/a,Ontario,Trans-Northern Pipelines Inc.,Closed,44.99186,-75.012816,Not Applicable,Not Applicable,Not Applicable,No,2017,11/23/2009 4:48,11/30/2009 12:00,"Substandard Conditions, Inadequate or improper protective equipment",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),12/22/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Ottawa Lateral,323.9,69.18015157,"Refined Products-Aviation, Refined Products-Distillate, Refined Products-Gasoline",,Valve,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 12,Carbon Steel,,,6.0 mm = 0.237 in,,,1200,,,,,,,1976,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-089,Operation Beyond Design Limits,6/26/2017,Napanee,Ontario,Trans-Northern Pipelines Inc.,Closed,44.22481905,-77.0524542,Not Applicable,Not Applicable,Not Applicable,No,2017,,6/16/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/19/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,DESERONTO STATION,,44.22481905,-77.0524542,Canada,Yes,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,MP199,Level I,Standard Review - 168 days,No,INC2017-085,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-088,Operation Beyond Design Limits,6/25/2017,Newtonville,Ontario,Trans-Northern Pipelines Inc.,Closed,43.963574,-78.511896,Not Applicable,Not Applicable,Not Applicable,No,2017,,6/2/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,MP285,Level I,Standard Review - 168 days,No,INC2017-085,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
