Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2017-087,Operation Beyond Design Limits,6/25/2017,Newcastle,Ontario,Trans-Northern Pipelines Inc.,Closed,43.94553832,-78.66202139,Not Applicable,Not Applicable,Not Applicable,No,2017,,6/2/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,BOWMANVILLE STATION,,43.94553832,-78.66202139,Canada,Yes,Yes,No,No,Water / Wetlands,10 or fewer dwelling units,MP288,Level I,Standard Review - 168 days,No,INC2017-085,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-086,Operation Beyond Design Limits,6/25/2017,Pickering,Ontario,Trans-Northern Pipelines Inc.,Closed,43.94553832,-78.66202139,Not Applicable,Not Applicable,Not Applicable,No,2017,,6/2/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Inspection Site Visit,9/18/2018,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,BOWMANVILLE STATION,,43.94553832,-78.66202139,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,MP316,Level I,Standard Review - 168 days,No,INC2017-085,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-085,Operation Beyond Design Limits,6/25/2017,Whitby,Ontario,Trans-Northern Pipelines Inc.,Closed,43.9148,-79.04039,Not Applicable,Not Applicable,Not Applicable,No,2017,,6/2/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Engineering and Planning, Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,11/18/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Water / Wetlands,10 or fewer dwelling units,MP 312.64,Level I,Standard Review - 168 days,No,"INC2017-086, INC2017-087, INC2017-088, INC2017-089, INC2017-096, INC2017-098, INC2017-099, INC2017-111, INC2017-133, INC2017-134, INC2017-148, INC2017-160, INC2019-078","Pipeline, Pipe, Body",,NPS 10,Carbon Steel,317 - X46,,7.8 mm = 0.307 in,,,,,,,,,,,,,,,,External,Polyethylene Tape Wrap,,,,No,,,No,,,No,No,,,No
INC2017-084,Release of Substance,6/22/2017,Sherwood Park AB,Alberta,Enbridge Pipelines Inc.,Closed,53.543,-113.354,88,Crude Oil - Synthetic,Liquid,No,2017,4/18/2017 1:00,4/18/2017 1:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,Long-term interruption,Transmission,Operation,Employee / Contractor (Onsite),12/3/2018,Yes,No,Release of Substance,Crude Oil - Synthetic,88,No,Yes,,,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,"INC2017-102, REM-0371","Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-083,Operation Beyond Design Limits,6/22/2017,Merritt,British Columbia,Trans Mountain Pipeline ULC,Closed,50.201903,-120.64497,Not Applicable,Not Applicable,Not Applicable,No,2017,5/6/2017 11:00,5/7/2017 9:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods;Substandard Conditions, Weather Related, Temperature Extremes;Substandard Conditions, Weather Related, Adverse weather","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/25/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,886,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",1953,NPS 24,Carbon Steel,359 - X52,80,9.5 mm = 0.375 in,,9.4,6500,5726,3000,1.5,0,1950,1953,1953,,Girth (Circumferential),Straight,Double Submerged Arc Welding,1 o'clock,External,Coal Tar Enamel Narrow,Disbonded,Field Applied,1953,No,Type A Sleeve (Reinforcing),5/22/2017,No,,Inline Inspection (ILI),Yes,Yes,,,No
INC2017-082,Operation Beyond Design Limits,6/21/2017,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.54740268,-113.3557137,Not Applicable,Not Applicable,Not Applicable,No,2017,6/21/2017 12:18,6/21/2017 12:18,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,SCADA,12/12/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,EDMONTON TERMINAL,,53.54740268,-113.3557137,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-081,Release of Substance,6/21/2017,Bear Lake (8km south),British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,54.56227196,-122.6862326,4.2,Diesel Fuel,Liquid,Yes,2017,6/21/2017 6:14,6/21/2017 5:14,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/8/2019,No,No,Release of Substance,Diesel Fuel,4.2,No,Yes,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",,Meter,,,Canada,No,No,Yes,Yes,Barren Land,10 or fewer dwelling units,3 km 58.5,Level I,Standard Review - 168 days,No,REM-0370,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-080,Release of Substance,6/20/2017,Musquash,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.1920299,-66.40157119,0.01,Natural Gas - Sweet,Gas,No,2017,,6/19/2017 2:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Transmission,Operation,Inspection Site Visit,10/20/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,BRUNSWICK PIPELINE,762,142.8732829,Natural Gas,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,52.61,Level I,Standard Review - 168 days,No,,"Pipeline, Flange, Gasket/O-ring",,,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,8/1/2017,No,6/20/2017,Visual,Yes,Yes,,,No
INC2017-079,Release of Substance,6/19/2017,Grovedale,Alberta,NOVA Gas Transmission Ltd.,Closed,54.95988,-119.1945,7.5,Natural Gas - Sweet,Gas,No,2017,,5/30/2017 3:05,"Damage or deterioration mechanism, Geotechnical Failure, Frost heave",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),10/20/2017,Yes,No,Release of Substance,Natural Gas - Sweet,7.5,Yes,No,,,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE LATERAL LOOP,762,32.88459159,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,GPM90 + 0.0,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Stem",,NPS 1/2,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,6/16/2017,No,5/30/2017,Visual,Yes,No,6/16/2017,Replacement,No
INC2017-077,Fire,6/13/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,Not Applicable,Not Applicable,Not Applicable,No,2017,6/6/2017 2:10,6/6/2017 2:10,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Maintenance,Employee / Contractor (Onsite),9/11/2017,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,"26 BC Trunk Pipeline - Downstream""",660.4,59.6331221,Natural Gas Sour,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-076,Release of Substance,6/13/2017,Boisbriand,Quebec,Trans Québec and Maritimes Pipeline Inc.,Closed,45.603401,-73.861893,1995,Natural Gas - Sweet,Gas,No,2017,6/10/2017 11:05,6/10/2017 11:05,"Damage or deterioration mechanism, Construction, Other Defective Weld",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),10/23/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1995,No,No,,,,,,,,,,,0,OPR,Lateral: Boisbriand,508,6.46103159,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Residential,11 to 45 dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Valve, Ball, Other (please explain)",,NPS 1/2,Carbon Steel,,,,3.9,3.9,,,5748,,,,,1982,,,Seamless,,,,,,,,No,,,No,6/10/2017,Non-destructive examination (NDE),Yes,Yes,,,No
INC2017-075,Release of Substance,6/2/2017,"Bruce, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,53.01993,-112.18718,1,Natural Gas - Sweet,Gas,No,2017,,5/29/2017 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Geotechnical Failure, Frost heave;Substandard Acts, Improper loading","Equipment Failure, Incorrect Operation, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,Short-term interruption,Transmission,Maintenance,Inspection Site Visit,3/19/2018,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,BRUCE LATERAL - NPS 8,219.1,0.20570382,Natural Gas,,Meter,,,Canada,Yes,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,OM2017-233,"Pipeline, Fitting, Nipple, Thread;Station/Facility, Metering, Receiving, Fitting, Nipple, Thread",,NPS 8,Carbon Steel,,40,,,,,,,,,,1972,1972,,,,,,,,,,,No,Replacement,6/2/2017,No,,,No,No,,,No
INC2017-073,Fire,5/29/2017,Wonowon,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.2017,-121.585,Not Applicable,Not Applicable,Not Applicable,No,2017,5/27/2017 6:00,5/27/2017 6:00,"Substandard Conditions, Weather Related, High winds",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Operation,Other Control System,8/24/2017,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,JEDNEY PIPELINE,"20.00000000, 508.00000000",28.49122284,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-071,Release of Substance,5/26/2017,Wonowon BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.751823,-121.6811426,5,Natural Gas - Sour,Gas,Yes,2017,,5/26/2017 10:45,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Gathering,Operation,,3/4/2019,Yes,No,Release of Substance,Natural Gas - Sour,5,No,No,,,,,,,,,,,0,OPR,"10 Fireweed Pipeline""",273.1,23.99861958,Natural Gas Sour,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 10,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,5/26/2017,Visual,Yes,Yes,,,No
INC2017-067,Release of Substance,5/18/2017,Assiniboia,Saskatchewan,Pembina Prairie Facilities Ltd.,Closed,49.55051633,-106.0029569,0.001,Natural Gas Liquids,Gas,No,2017,5/17/2017 10:20,5/17/2017 10:20,"Substandard Conditions, Inadequate instructions or procedures",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),7/4/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.001,No,No,,,,,,,,,,,4,OPR,VANTAGE,273,576.5218827,NGL-HVP (Ethane),ASSINIBOIA,,49.55051633,-106.0029569,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Piping, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-066,Operation Beyond Design Limits,5/18/2017,Burlington,Ontario,Enbridge Pipelines Inc.,Closed,43.33649161,-80.09731313,Not Applicable,Not Applicable,Not Applicable,No,2017,,5/18/2017 2:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/4/2019,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Line 9,"508.00000000, 762.00000000",859.7003376,Crude Oil,NORTH WESTOVER,,43.33649161,-80.09731313,Canada,Yes,No,Yes,No,Water / Wetlands,11 to 45 dwelling units,3023,Level I,Standard Review - 168 days,No,OM2019-045,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-065,Operation Beyond Design Limits,5/13/2017,Fort St John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.677731,-120.774289,Not Applicable,Not Applicable,Not Applicable,No,2017,5/13/2017 11:05,5/13/2017 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Heavy rains or floods","External Interference, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Gathering,Operation,Scheduled Patrol,12/8/2017,No,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,29.317,Level I,Standard Review - 168 days,No,OM2017-293,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-064,Operation Beyond Design Limits,5/9/2017,Rainbow Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,58.476667,-118.571167,Not Applicable,Not Applicable,Not Applicable,No,2017,5/8/2017 5:09,5/8/2017 5:09,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,12/13/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,PEACE RIVER M/L (ZAMA LAKE TO VALLEYVIEW) - NPS 20,508,473.8243833,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,NA,Level I,Standard Review - 168 days,No,INC2016-056,"Pipeline, Pipe, Body",,NPS 20,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-063,Release of Substance,5/9/2017,Hasler ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,0.156,Sulphur,Miscellaneous,No,2017,5/9/2017 5:00,5/9/2017 5:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,Short-term interruption,Processing,Operation,Other Control System,9/13/2017,Yes,No,Release of Substance,Sulphur,0.156,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-062,Release of Substance,5/8/2017,Hasler,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,1,Sulphur,Miscellaneous,No,2017,5/7/2017 5:00,5/7/2017 5:00,"Substandard Acts, Improper loading",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),8/22/2017,Yes,No,Release of Substance,Sulphur,1,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-061,Operation Beyond Design Limits,5/7/2017,"Hardisty, Alberta",Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.64363744,-111.2775357,Not Applicable,Not Applicable,Not Applicable,No,2017,,5/6/2017 2:06,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Excessive wear and tear, Inadequate planning of use",Maintenance,No pipeline interruption,Transmission,Operation,SCADA,1/30/2018,Yes,No,"Interruption of Pipeline Operations, Operation Beyond Design Limits",,,,No,,,,,,,,,Over Pressure,,0,OPR,GIBSON WEST INTERCONNECT PIPELINE,914,1.15130787,Crude Oil,HARDISTY WEST INTERCONNECTING FACILITIES BOOSTER PUMP STATION,,52.64363744,-111.2775357,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2016-144,"Pipeline, Pipe, Body;Station/Facility, Pumping, Valve, Pressure relief, Other (please explain)",ASME Boiler and Pressure Vessel Code VIII,NPS 3/4,Carbon Steel,,,,,,1900,,2245,,,,2016,2016,,,,,,,,,,,No,,,No,10/3/2016,Visual,Yes,No,10/3/2016,Testing of Functionality,Yes
INC2017-060,Release of Substance,5/6/2017,Regina,Saskatchewan,Plains Midstream Canada ULC,Closed,50.37469,-104.70648,2.5,Propane,Gas,No,2017,5/5/2017 3:00,5/5/2017 3:00,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Personal factors, Lack of skill, Inadequate practice;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate communications, Inadequate communication between different organizations;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Failure in communication, Human Factors, Standards and Procedures, Tools and Equipment",Short-term interruption,Transmission,Operation,3rd Party / Other Company,10/24/2019,Yes,Yes,"Interruption of Pipeline Operations, Release of Substance",Propane,2.5,Yes,No,,,,,,,,,,,0,OPR,PTC MAINLINE: PINKIE ROAD CROSSING,168.3,0.4918383,Natural Gas Liquids,,,,,Canada,No,Yes,Yes,Yes,Agricultural Cropland,10 or fewer dwelling units,383,Level II,Category B,Yes,"UX2017-076, UX2017-080, UX2017-140","Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-059,Operation Beyond Design Limits,5/5/2017,"Smoky Lake , AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.96114,-112.32891,Not Applicable,Not Applicable,Not Applicable,No,2017,5/4/2017 5:50,5/4/2017 1:16,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,12/13/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,UKALTA LATERAL - NPS 6,168.3,10.53207168,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Other (please explain);Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-058,Fire,5/5/2017,"Taylor, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,Not Applicable,Not Applicable,Not Applicable,No,2017,5/4/2017 1:45,5/4/2017 1:45,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),10/18/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Flare",N/A,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-057,Release of Substance,5/2/2017,"Taylor, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,0.06,Hydrogen Sulphide,Miscellaneous,Yes,2017,5/1/2017 9:10,5/1/2017 9:10,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Holidays",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,Processing,Operation,,8/22/2017,Yes,No,Release of Substance,Hydrogen Sulphide,0.06,Yes,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,No,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Water treatment",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,11/19/2008,Non-destructive examination (NDE),Yes,Yes,,,No
INC2017-056,Explosion,4/30/2017,"Bethune, Saskatchewan",Saskatchewan,Enbridge Pipelines Inc.,Closed,50.62028,-105.24194,Not Applicable,Not Applicable,Not Applicable,No,2017,4/30/2017 8:52,4/30/2017 10:30,"Substandard Acts, Failure to identify hazard or risk;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, Incorrect Operation","Personal factors, Lack of skill, Inadequate practice",Human Factors,Short-term interruption,Transmission,Operation,SCADA,10/24/2017,Yes,No,Explosion,,,,No,Equipment & Electrical,,,,,,,,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,10/15/2015,Visual,Yes,Yes,,,No
INC2017-054,Release of Substance,4/19/2017,Musquash,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.19199,-66.40071,0.01,Natural Gas - Sweet,Gas,No,2017,,,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,8/22/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,BRUNSWICK PIPELINE,762,142.8732829,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,52.61,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Receiving, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-053,Release of Substance,4/15/2017,"Patricia, Alberta ",Alberta,NOVA Gas Transmission Ltd.,Closed,50.69834843,-111.5306333,1.75,Lube Oil,Liquid,No,2017,4/15/2017 5:45,4/15/2017 7:20,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Acts, Failure to identify hazard or risk","Corrosion and Cracking, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),8/15/2017,Yes,No,Release of Substance,Lube Oil,1.75,No,No,,,,,,,,,,,0,OPR,ALDERSON LATERAL EXTENSION - NPS 16,406.4,17.49203642,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Branch connection, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-052,Release of Substance,4/9/2017,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.57343158,-121.9438193,7327,Natural Gas - Sour,Gas,Yes,2017,,4/8/2017 12:45,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),12/3/2018,Yes,No,Release of Substance,Natural Gas - Sour,7327,No,No,,,,,,,,,,,0,PPR,Grizzly Pipeline,"273.10000000, 508.00000000, 610.00000000",160.6451852,Natural Gas Sour,Pine Plant Outlet (#99),,55.57343158,-121.9438193,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-051,Release of Substance,4/8/2017,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65432778,-122.6855556,3,Contaminated Water,Miscellaneous,No,2017,4/8/2017 6:00,4/8/2017 6:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate information or data","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),12/3/2018,No,No,Release of Substance,Contaminated Water,3,No,No,,,,,,,,,,,0,PPR,"16 Clarke Lake Pipeline Loop""",406.4,13.14534646,"Natural Gas, Natural Gas Sour",,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-050,Fire,4/6/2017,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14410425,-120.6639331,Not Applicable,Not Applicable,Not Applicable,No,2017,4/4/2017 5:30,4/4/2017 5:30,"Substandard Conditions, Weather Related, Wildland fire",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Processing,Operation,3rd Party / Other Company,7/4/2017,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,PPR,"12 Milligan-Peejay Pipeline""",323.9,50.94683691,Natural Gas Sour,TAYLOR (STN 1) (STN 1),,56.14410425,-120.6639331,Canada,Yes,Yes,No,No,Shrub Land,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Water treatment",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-049,Fire,4/4/2017,"Athabasca,AB",Alberta,NOVA Gas Transmission Ltd.,Closed,56.17861,-112.842775,Not Applicable,Not Applicable,Not Applicable,No,2017,4/3/2017 1:00,4/3/2017 1:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/28/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,Yes,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-048,Operation Beyond Design Limits,3/30/2017,"Endiang, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,51.35976855,-111.7425453,Not Applicable,Not Applicable,Not Applicable,No,2017,3/30/2017 5:41,3/30/2017 5:41,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,9/20/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,NORTH LATERAL EXTENSION - NPS 16,406.4,276.2667792,Natural Gas,OAKLAND,,51.35976855,-111.7425453,Canada,Yes,No,No,No,Vegetative Barren,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-047,Fire,3/30/2017,"Bonanza, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,55.9663241,-119.5976752,Not Applicable,Not Applicable,Not Applicable,No,2017,3/29/2017 4:30,3/29/2017 4:30,"Substandard Acts, Failure to secure;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/8/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-046,Fire,3/27/2017,"Vaughan, ON",Ontario,TransCanada PipeLines Limited,Closed,43.860643,-79.66837,Not Applicable,Not Applicable,Not Applicable,No,2017,3/25/2017 2:30,3/25/2017 2:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/27/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,VAUGHAN MAINLINE EXPANSION,1037,11.85600456,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,5+300,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-045,Fire,3/22/2017,High Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,56.933508,-115.228594,Not Applicable,Not Applicable,Not Applicable,No,2017,2/15/2017 10:30,2/15/2017 10:30,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/7/2017,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,NORTH CENTRAL CORRIDOR,"1067.00000000, 609.60000000",378.5193526,Natural Gas,GOODFISH,,56.933508,-115.228594,Canada,No,No,No,Yes,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-044,Fire,3/22/2017,Bonanza,Alberta,NOVA Gas Transmission Ltd.,Closed,56.38,-119.92,Not Applicable,Not Applicable,Not Applicable,No,2017,3/20/2017 2:50,3/20/2017 2:50,"Substandard Acts, Improper placement;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Poor housekeeping or disorder","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/23/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,No,Yes,Agricultural Cropland,10 or fewer dwelling units,KP 24+500,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-043,Release of Substance,3/20/2017,Sherwood Park AB,Alberta,Enbridge Pipelines Inc.,Closed,53.54740268,-113.3557137,10,Crude Oil - Synthetic,Liquid,Yes,2017,3/20/2017 3:45,3/20/2017 3:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Inadequate preparation or planning","Equipment Failure, External Interference","Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/12/2018,Yes,No,Release of Substance,Crude Oil - Synthetic,10,No,Yes,,,,,,,,,,,0,OPR,UNKNOWN,0,0.6208452,Crude Oil,EDMONTON TERMINAL,,53.54740268,-113.3557137,Canada,Yes,Yes,No,Yes,Developed Land - Industrial,10 or fewer dwelling units,0,Level II,Category B,No,,"Storage, Tank, Aboveground;Station/Facility, Pumping, Valve, Ball, Flange, Gasket/O-ring",,NPS 3,Carbon Steel,,,,,,,,82.7,,,1995,1995,1995,,,,,,,,,,,No,,,No,3/20/2017,Visual,Yes,Yes,,,No
INC2017-042,Release of Substance,3/19/2017,"Chetwynd, British Columbia",British Columbia,Enbridge G and P Canada Pipelines Inc.,Closed,55.649905,-122.207216,26278.0336,Natural Gas - Sweet,Gas,No,2017,3/18/2017 10:46,3/18/2017 10:46,"Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault",Equipment Failure,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,SCADA,11/3/2017,Yes,No,Release of Substance,Natural Gas - Sweet,26278.0336,Yes,No,,,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,122.8,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-041,Serious Injury (CER or TSB),3/19/2017,Chetwynd,British Columbia,Enbridge G and P Canada Pipelines Inc.,Closed,55.78,-121.53,Not Applicable,Not Applicable,Not Applicable,Yes,2017,3/17/2017 3:40,3/17/2017 3:40,"Substandard Conditions, Weather Related, Frozen components;Substandard Acts, Failing to use PPE properly;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/12/2017,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,0,No,,,0,OPR,,,,,,,,,Canada,No,No,No,No,Vegetative Barren,10 or fewer dwelling units,7,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-040,Fire,3/17/2017,Bonanza,Alberta,NOVA Gas Transmission Ltd.,Closed,56.4,-119.9,Not Applicable,Not Applicable,Not Applicable,No,2017,3/16/2017 12:30,3/16/2017 12:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ","Failure in communication, Human Factors",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/14/2017,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,KP1+700,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-039,Release of Substance,3/15/2017,"Goodlow, BC",Alberta,NOVA Gas Transmission Ltd.,Closed,56.36,-119.92,25000,Natural Gas - Sweet,Gas,No,2017,,3/13/2017 3:00,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),8/2/2017,Yes,No,Release of Substance,Natural Gas - Sweet,25000,No,No,,,,,,,,,,,0,OPR,NORTHWEST M/L (BOUNDARY LAKE SECTION) - NPS 36,914,112.4552231,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Thread",,NPS 1/2,Carbon Steel,,,,,,8450,,8400,,,,2015,2015,,,,,,,,,,,No,Rebuilt,3/13/2017,No,6/22/2015,Visual,Yes,No,6/22/2015,Testing of Functionality,Yes
INC2017-038,Fire,3/14/2017,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.86826399,-109.036068,Not Applicable,Not Applicable,Not Applicable,No,2017,3/14/2017 6:30,3/14/2017 6:50,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Improper motivation, Improper attempt to save time or effort",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/12/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,KERROBERT,,51.86826399,-109.036068,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,351.291,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-037,Fire,3/8/2017,Brandon,Manitoba,TransCanada PipeLines Limited,Closed,50.07237,-100,Not Applicable,Not Applicable,Not Applicable,No,2017,3/7/2017 7:28,3/7/2017 7:28,"Damage or deterioration mechanism, Structural Degradation, Overheating",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,8/3/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,STN 30 - RAPID CITY,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,KP 0.0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,1976,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-036,Release of Substance,3/7/2017,Dawson Creek,British Columbia,Pouce Coupé Pipe Line Ltd. as agent and general partner of the Pembina North Limited Partnership,Closed,55.94382999,-120.19327,0.001,Natural Gas Liquids,Gas,No,2017,3/6/2017 1:00,3/6/2017 1:00,"Substandard Conditions, Weather Related, Adverse weather;Substandard Acts, Operating equipment without authority;Substandard Acts, Failure to secure;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to react or correct;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Inadequate orientation;Personal factors, Lack of knowledge, Misunderstood directions;Personal factors, Lack of skill, Inadequate initial instruction;Personal factors, Lack of skill, Lack of coaching;Personal factors, Lack of skill, Inadequate review instruction;Personal factors, Improper motivation, Improper attempt to save time or effort;Personal factors, Improper motivation, Improper supervisory example;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Human Factors, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/15/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.001,No,No,,,,,,,,,,,0,OPR,NORTHERN SYSTEM RELOCATION,273.1,1.40717147,Crude Oil,SWEETWATER,,55.94382999,-120.19327,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,Yes,,"Station/Facility, Pumping, Valve, Ball",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-035,Release of Substance,3/4/2017,Hasler ,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,0.59,Hydrogen Sulphide,Miscellaneous,Yes,2017,3/4/2017 10:00,3/4/2017 10:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Processing,Operation,SCADA,6/23/2017,Yes,No,Release of Substance,Hydrogen Sulphide,0.59,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Inlet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-034,Fire,3/4/2017,"Conklin, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,55.8748,-110.774,Not Applicable,Not Applicable,Not Applicable,No,2017,3/3/2017 5:00,3/3/2017 5:00,"Substandard Acts, Failure to warn;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ",Failure in communication,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/8/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-032,Fire,3/2/2017,Fort Simpson,Alberta,Enbridge Pipelines (NW) Inc.,Closed,61.843302,-121.33647,Not Applicable,Not Applicable,Not Applicable,No,2017,3/2/2017 5:00,3/2/2017 5:00,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Using equipment improperly;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Improper motivation, Improper attempt to save time or effort",Human Factors,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),6/12/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 21,"305.00000000, 323.90000000",989.5584688,Crude Oil,,,,,Canada,No,No,Yes,No,Barren Land,10 or fewer dwelling units,KP 529,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-031,Release of Substance,2/28/2017,Hasler Flats and Chetwynd BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,5.5,Sulphur,Miscellaneous,No,2017,2/28/2017 6:30,2/28/2017 6:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to react or correct",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional","Engineering and Planning, Human Factors",,Processing,Operation,,8/3/2017,Yes,No,Release of Substance,Sulphur,5.5,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-030,Fire,2/26/2017,"Edson, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.64385,-116.69339,Not Applicable,Not Applicable,Not Applicable,No,2017,2/25/2017 9:15,2/25/2017 9:15,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Maintenance, Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/7/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 14+100,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-029,Serious Injury (CER or TSB),2/24/2017,"Bear Lake, British Columbia",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,54.34,-122.44,Not Applicable,Not Applicable,Not Applicable,Yes,2017,2/21/2017 9:00,2/21/2017 9:00,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Human Factors, Maintenance",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/31/2017,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,Yes,,,0,OPR,"30 Fort St. John Mainline""",,,,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
