Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2017-028,Operation Beyond Design Limits,2/24/2017,"Fort Nelson, British Columbia",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.2836,-120.22,Not Applicable,Not Applicable,Not Applicable,No,2017,2/19/2017 12:00,2/19/2017 12:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Intentional","Human Factors, Inadequate Supervision",No pipeline interruption,Gathering,Maintenance,Employee / Contractor (Onsite),5/29/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,"12 Sierra Pipeline""",323.9,10.5941065,Natural Gas Sour,,,,,Canada,No,No,No,No,Tundra / Native Prairie / Parks,10 or fewer dwelling units,n/a,Level I,Standard Review - 168 days,No,,"Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-027,Release of Substance,2/24/2017,"Taylor, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14410425,-120.6639331,5798.4,Natural Gas - Sweet,Gas,No,2017,2/21/2017 5:00,2/21/2017 5:00,"Substandard Acts, Using equipment improperly;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional","Human Factors, Tools and Equipment",,Gathering,Operation,,5/24/2017,Yes,No,Release of Substance,Natural Gas - Sweet,5798.4,No,No,,,,,,,,,,,0,OPR,,,,,TAYLOR (STN 1) (STN 1),,56.14410425,-120.6639331,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-024,Fire,2/19/2017,"Cleardale, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,56.85842,-120.04474,Not Applicable,Not Applicable,Not Applicable,No,2017,2/18/2017 11:30,2/18/2017 11:30,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to react or correct;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate tools and equipment, Inadequate removal and replacement of unsuitable items;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Human Factors, Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),7/17/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NORTHWEST M/L (BOUNDARY LAKE SECTION) - NPS 36,914,112.4552231,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,56.6,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-023,Release of Substance,2/17/2017,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.51651,-113.37012,988,Condensate,Liquid,Yes,2017,2/17/2017 3:10,2/17/2017 3:50,"Damage or deterioration mechanism, External Interference, Third Party;Substandard Acts, Failure to communicate or coordinate","External Interference, Incorrect Operation","Personal factors, Improper motivation, Inappropriate peer pressure;Personal factors, Improper motivation, Inadequate performance feedback;Job or system factors, Inadequate engineering, Inadequate monitoring of construction","Engineering and Planning, Human Factors",Long-term interruption,Transmission,Operation,SCADA,6/10/2019,Yes,Yes,Release of Substance,Condensate,988,Yes,Yes,,,,,,,,,,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,Meter,,,Canada,No,Yes,Yes,Yes,Developed Land - Industrial,10 or fewer dwelling units,1.024,Level II,Category B,No,"REM-0385, REM2017-001, UX2018-035","Pipeline, Pipe, Body",CSA Z245.1-07,NPS 24,Carbon Steel,483 - X70,,10.3 mm = 0.406 in,,10.3,9930,,3350.85,0.9,,2013,2014,2014,,,,,,,,Intact,Plant Applied,,No,Replacement,3/5/2017,No,3/16/2014,Inline Inspection (ILI),Yes,Yes,,,No
INC2017-022,Operation Beyond Design Limits,2/17/2017,Grande Cache,Alberta,NOVA Gas Transmission Ltd.,Closed,54.38978294,-118.7791417,Not Applicable,Not Applicable,Not Applicable,No,2017,2/16/2017 9:09,2/16/2017 9:09,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,6/22/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,MUSREAU LAKE NORTH NO. 2,,54.38978294,-118.7791417,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,INC2016-031,"Station/Facility, Metering, Receiving, Valve, Ball, Other (please explain)",,NPS 12,Carbon Steel,,,,,,8450,,6023,,,,,2016,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-021,Fire,2/15/2017,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,56.66181,-111.78793,Not Applicable,Not Applicable,Not Applicable,No,2017,,2/13/2017 8:15,"Damage or deterioration mechanism, External Interference, Vandalism",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),6/1/2017,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,PELICAN MAINLINE NPS 16,"406.20000000, 406.40000000",271.4092112,Natural Gas,,,,,Canada,No,No,No,Yes,Forests,10 or fewer dwelling units,223.2km,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-020,Fire,2/14/2017,Cleardale,Alberta,NOVA Gas Transmission Ltd.,Closed,56.537345,-119.903125,Not Applicable,Not Applicable,Not Applicable,No,2017,2/13/2017 9:00,2/13/2017 9:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/12/2017,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,NORTHWEST M/L (BOUNDARY LAKE SECTION) - NPS 36,914,112.4552231,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,8.64km,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-019,Fire,2/8/2017,"Bonanza, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,55.8974,-119.4945,Not Applicable,Not Applicable,Not Applicable,No,2017,2/7/2017 11:45,2/7/2017 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/1/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,KP 14.67,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-018,Release of Substance,2/8/2017,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.28,-66,0.001,Natural Gas - Sweet,Gas,No,2017,,1/30/2017 1:35,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,5/1/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.001,No,No,,,,,,,,,,,0,OPR,BRUNSWICK PIPELINE,762,142.8732829,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,8.7,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Coupling, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-016,Release of Substance,2/2/2017,Hasler Flats,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,491,Natural Gas - Sweet,Gas,No,2017,1/30/2017 6:00,,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/1/2017,Yes,No,Release of Substance,Natural Gas - Sweet,491,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Flare",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-015,Release of Substance,1/31/2017,Storthoaks,Saskatchewan,Tundra Energy Marketing Limited,Closed,49.285641,-101.651464,5,Crude Oil - Sweet,Liquid,Yes,2017,1/31/2017 1:19,1/31/2017 1:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate guards or barriers","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Inadequate Supervision, Maintenance",Short-term interruption,Gathering,Operation,Employee / Contractor (Onsite),5/4/2017,Yes,No,"Interruption of Pipeline Operations, Release of Substance",Crude Oil - Sweet,5,No,No,,,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,Yes,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-013,Fire,1/29/2017,"Edson, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.651993,-116.707123,Not Applicable,Not Applicable,Not Applicable,No,2017,1/28/2017 2:30,1/28/2017 2:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate communications, Inadequate communication methods ;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Failure in communication, Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/26/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE LOOP 2,1219,35.9515233,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,15,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-012,Fire,1/29/2017,"Edson, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.574646,-116.560407,Not Applicable,Not Applicable,Not Applicable,No,2017,1/26/2017 2:00,1/26/2017 2:00,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/8/2017,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE LOOP 2,1219,35.9515233,Natural Gas,,,,,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,2.7,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-011,Release of Substance,1/28/2017,Hasler Flats,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,0.86,Hydrogen Sulphide,Miscellaneous,Yes,2017,1/28/2017 4:00,1/28/2017 4:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Processing,Operation,SCADA,5/15/2017,Yes,No,Release of Substance,Hydrogen Sulphide,0.86,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level II,Category B,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-010,Release of Substance,1/27/2017,Hasler,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,0.4,Sulphur,Miscellaneous,No,2017,1/26/2017 4:30,1/26/2017 4:30,"Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate instructions or procedures",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/1/2017,Yes,No,Release of Substance,Sulphur,0.4,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-009,Release of Substance,1/25/2017,Port Elgin,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.98805,-64.14431,1,Natural Gas - Sweet,Gas,No,2017,1/25/2017 1:00,1/25/2017 1:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,3/7/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,FREDERICTON,,45.887,-66.5511694,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,239.96,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Ball, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2017-008,Fire,1/23/2017,Assiniboia,Saskatchewan,NOVA Chemicals (Canada) Ltd.,Closed,49.552049,-105.985536,Not Applicable,Not Applicable,Not Applicable,No,2017,1/20/2017 4:50,1/20/2017 4:50,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/25/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,No,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,205,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Electrical power system apparatus",N/A,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-007,Release of Substance,1/19/2017,Hasler,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.571667,-121.94,22.3,Natural Gas - Sour,Gas,Yes,2017,1/17/2017 3:00,1/17/2017 3:30,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/25/2017,Yes,No,Release of Substance,Natural Gas - Sour,22.3,Yes,No,,,,,,,,,,,0,PPR,"24 GRIZZLY PIPELINE LOOP""",610,16.59602333,Natural Gas Sour,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-006,Explosion,1/17/2017,"Milden, SK",Saskatchewan,Enbridge Pipelines Inc.,Closed,51.446111,-107.389167,Not Applicable,Not Applicable,Not Applicable,No,2017,1/17/2017 12:30,1/17/2017 11:30,"Damage or deterioration mechanism, Structural Degradation, Damage to Reinforcement Fibres;Damage or deterioration mechanism, Electrical Power System Failure, Arc Flash","Defect and Deterioration, Equipment Failure","Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),5/15/2017,Yes,No,Explosion,,,,No,Equipment & Electrical,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,475.055,Level I,Standard Review - 168 days,No,"INC2012-174, INC2015-022, INC2015-097, INC2016-003, INC2016-122","Station/Facility, Pumping, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-005,Operation Beyond Design Limits,1/16/2017,"Hythe, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,55.521447,-119.3545135,Not Applicable,Not Applicable,Not Applicable,No,2017,9/27/2016 11:10,9/27/2016 11:10,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,5/1/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,VALHALLA #2,,55.521447,-119.3545135,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,NA,Level I,Standard Review - 168 days,No,INC2016-031,"Station/Facility, Metering, Receiving, Pipe , Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-004,Operation Beyond Design Limits,1/16/2017,"Chisholm, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,55.069302,-114.442254,Not Applicable,Not Applicable,Not Applicable,No,2017,1/15/2017 12:23,1/15/2017 12:23,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate ventilation;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,10/20/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,MITSUE LATERAL - NPS 8,219.1,39.45358084,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,NA,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-003,Operation Beyond Design Limits,1/12/2017,Brooks,Alberta,NOVA Gas Transmission Ltd.,Closed,50.54099862,-111.7600391,Not Applicable,Not Applicable,Not Applicable,No,2017,10/28/2016 3:00,10/28/2016 3:00,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),4/27/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,TILLIEBROOK M/S PRODUCER TIE-IN - NPS 6,168.3,0.62427065,Natural Gas,TILLEBROOK,,50.54099862,-111.7600391,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,INC2016-031,"Station/Facility, Metering, Receiving, Pipe , Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-002,Operation Beyond Design Limits,1/9/2017,"Zama City, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,59.05770283,-118.8719403,Not Applicable,Not Applicable,Not Applicable,No,2017,1/8/2017 10:29,1/8/2017 10:29,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate communications, Inadequate communication between different organizations",Failure in communication,No pipeline interruption,Transmission,Operation,SCADA,5/1/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,ZAMA LAKE #3,,59.05770283,-118.8719403,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2016-031,"Station/Facility, Metering, Receiving, Valve, Check, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2017-001,Release of Substance,1/5/2017,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.33159692,-121.6381581,201,Natural Gas - Sour,Gas,Yes,2017,1/1/2017 11:00,1/1/2017 11:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,Gathering,Operation,,5/25/2017,Yes,No,Release of Substance,Natural Gas - Sour,201,No,No,,,,,,,,,,,0,OPR,"24 GRIZZLY PIPELINE LOOP""",610,16.59602333,Natural Gas Sour,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Gate, Bonnet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-149,Release of Substance,12/23/2016,"Bruce, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.20998,-111.84962,9246,Natural Gas - Sweet,Gas,No,2016,,12/22/2016 5:10,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Personal factors, Lack of knowledge, Unspecified",Human Factors,Long-term interruption,Transmission,Operation,Employee / Contractor (Onsite),3/19/2018,Yes,No,Release of Substance,Natural Gas - Sweet,9246,Yes,No,,,,,,,,,,,0,OPR,VIKING WEST LATERAL - NPS 6,168.3,8.09255576,Natural Gas,,,,,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,3.6 km,Level I,Standard Review - 168 days,No,INC2015-107,"Pipeline, Pipe, Body", CSA Z245.3 Gr.46 (1972),NPS 6,Carbon Steel,317 - X46,,3.2 mm = 0.126 in,,3.1,9020,,4998,,,,1973,1974,-688,,,,,External,Poly Vinyl Chloride (PVC),,Field Applied,1973,No,,,No,11/17/2016,Inline Inspection (ILI),Yes,Yes,,,No
INC2016-148,Release of Substance,12/20/2016,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65324554,-122.6848231,72,Natural Gas - Sweet,Gas,No,2016,12/19/2016 10:00,12/20/2016 1:01,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking;Substandard Conditions, Weather Related, Frozen components","Corrosion and Cracking, External Interference","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/15/2017,Yes,No,Release of Substance,Natural Gas - Sweet,72,No,No,,,,,,,,,,,0,PPR,"24 Yoyo Pipeline""","609.60000000, 610.00000000",76.87127821,Natural Gas Sour,Fort Nelson Gas Plant,,,,Canada,No,Yes,No,No,Developed Land - Industrial,10 or fewer dwelling units,Mile 285 Alaska Highway,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-147,Release of Substance,12/19/2016,"Halifax, NS",Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.690626,-63.59345,1,Natural Gas - Sweet,Gas,No,2016,12/17/2016 2:00,12/17/2016 2:00,"Substandard Conditions, Weather Related, Frozen components",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Transmission,Operation,3rd Party / Other Company,2/7/2017,No,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,,,,,Canada,No,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-146,Release of Substance,12/15/2016,"Hearst, ON",Ontario,TransCanada PipeLines Limited,Closed,49.75034152,-84.13337202,0.1,Natural Gas - Sweet,Gas,No,2016,,12/14/2016 7:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),9/26/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,MLV 86 Line 100-1 at Kp 30.629,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-144,Operation Beyond Design Limits,12/9/2016,"Hardisty, Alberta",Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.64363744,-111.2775357,Not Applicable,Not Applicable,Not Applicable,No,2016,12/8/2016 2:19,12/8/2016 5:48,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/28/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GIBSON WEST INTERCONNECT PIPELINE,914,1.15130787,Crude Oil,HARDISTY WEST INTERCONNECTING FACILITIES BOOSTER PUMP STATION,,52.64363744,-111.2775357,Canada,Yes,No,Yes,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2017-061,"Pipeline, Valve, Pressure relief, Spring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-143,Operation Beyond Design Limits,12/9/2016,"Gordondale, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,55.81164,-119.27018,Not Applicable,Not Applicable,Not Applicable,No,2016,12/9/2016 4:05,12/9/2016 4:05,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference","Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GORDONDALE LATERAL - NPS 16,406.4,117.3814221,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-142,Operation Beyond Design Limits,12/6/2016,"Endiang, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,51.939713,-112.073701,Not Applicable,Not Applicable,Not Applicable,No,2016,12/5/2016 2:06,12/5/2016 2:06,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,NORTH LATERAL EXTENSION - NPS 16,406.4,276.2667792,Natural Gas,,,,,Canada,Yes,No,No,No,Vegetative Barren,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-141,Release of Substance,12/6/2016,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.2158179,-65.976788,3,Natural Gas - Sweet,Gas,No,2016,12/5/2016 7:00,12/5/2016 7:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,9/26/2017,Yes,No,Release of Substance,Natural Gas - Sweet,3,No,No,,,,,,,,,,,0,OPR,BRUNSWICK PIPELINE,762,142.8732829,Natural Gas,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-140,Operation Beyond Design Limits,11/29/2016,Cranbrook,British Columbia,NOVA Gas Transmission Ltd.,Closed,49.3062,-114.03907,Not Applicable,Not Applicable,Not Applicable,No,2016,11/28/2016 3:36,11/28/2016 3:36,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Maintenance,SCADA,4/27/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,WATERTON LATERAL - NPS 16,406.4,2.58406056,Natural Gas,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,INC2016-063,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-139,Operation Beyond Design Limits,11/24/2016,"Grande Prairie, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,55.128802,-119.389847,Not Applicable,Not Applicable,Not Applicable,No,2016,11/7/2016 11:50,11/7/2016 11:50,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GRANDE PRAIRIE MAINLINE LOOP,"1067.00000000, 610.00000000, 762.00000000, 914.00000000",368.2235257,"Natural Gas, Natural Gas Sweet",,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,38.8064,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body;Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-138,Explosion,11/23/2016,"Carman, MB",Manitoba,TransCanada Keystone Pipeline GP Ltd.,Closed,49.62182529,-98.00927638,Not Applicable,Not Applicable,Not Applicable,No,2016,,11/22/2016 9:00,"Damage or deterioration mechanism, Other Causes, Unknown;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Fire and explosion hazards","External Interference, Other Causes","Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/23/2017,Yes,No,Explosion,,,,No,Equipment & Electrical,,,,,,,,,,0,OPR,KEYSTONE,"760.00000000, 863.60000000",1227.085021,Crude Oil,PS 26 CARMAN,,49.62182529,-98.00927638,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-137,Explosion,11/22/2016,"Taylor, British Columbia",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,Not Applicable,Not Applicable,Not Applicable,No,2016,11/22/2016 3:30,11/22/2016 3:30,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/9/2017,Yes,No,Explosion,,,,No,Under Investigation or Unknown,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-135,Fire,11/21/2016,"Sundridge, ON",Ontario,TransCanada PipeLines Limited,Closed,45.70163,-79.41703,Not Applicable,Not Applicable,Not Applicable,No,2016,11/21/2016 9:00,11/21/2016 9:00,"Substandard Conditions, Weather Related, Frozen components;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Human Factors, Tools and Equipment",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/8/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 100-2 (Central),,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,MLV 119 + 2.700 km,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-133,Operation Beyond Design Limits,11/18/2016,St.Paul,Alberta,NOVA Gas Transmission Ltd.,Closed,53.960517,-111.806651,Not Applicable,Not Applicable,Not Applicable,No,2016,11/16/2016 4:43,11/16/2016 4:43,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate support or assistance","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,10/20/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,SADDLE LAKE WEST LATERAL - NPS 6,168.3,13.39145112,Natural Gas,,,,,Canada,Yes,No,No,No,Tundra / Native Prairie / Parks,10 or fewer dwelling units,Saddle Lake West Lateral,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-132,Release of Substance,11/17/2016,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.64990496,-122.2072164,24100,Natural Gas - Sweet,Gas,No,2016,11/17/2016 6:17,11/17/2016 6:17,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/12/2018,Yes,No,Release of Substance,Natural Gas - Sweet,24100,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",WILLOW FLATS (STN 2) (2),,55.64990496,-122.2072164,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,,No,,,No,No,,,No
INC2016-130,Serious Injury (CER or TSB),11/8/2016,Valemount,British Columbia,Trans Mountain Pipeline ULC,Closed,52.870416,-119.296387,Not Applicable,Not Applicable,Not Applicable,Yes,2016,11/8/2016 1:18,11/8/2016 1:18,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate communications, Inadequate communication between different organizations","Failure in communication, Inadequate Supervision",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),12/14/2016,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,,No,,,1,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Meter,,,Canada,No,No,No,No,Developed Land - Residential,10 or fewer dwelling units,,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-128,Release of Substance,10/31/2016,Dratmouth,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.6791,-63.5921,1,Natural Gas - Sweet,Gas,No,2016,10/31/2016 10:00,10/31/2016 10:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),8/2/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,Buildings greater than 4 stories above ground,124.1,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Diaphragm",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,9/30/2016,Visual,Yes,No,6/23/2016,Testing of Functionality,Yes
INC2016-126,Release of Substance,10/24/2016,"North Portal, SK",Saskatchewan,Many Islands Pipe Lines (Canada) Limited,Closed,49.0097,-102.589,24000,Natural Gas - Sweet,Gas,No,2016,10/24/2016 7:00,10/24/2016 8:50,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to react or correct;Substandard Conditions, Inadequate warning system","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,Short-term interruption,Transmission,Operation,3rd Party / Other Company,2/15/2017,Yes,No,"Interruption of Pipeline Operations, Release of Substance",Natural Gas - Sweet,24000,No,No,,,,,,,,,,,0,OPR,Steelman-North Portal,219.1,36.77603139,Natural Gas Sweet,,,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,35.6,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,8256,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-125,Release of Substance,10/24/2016,Bronson Settlement,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.1614081,-65.349648,10,Natural Gas - Sweet,Gas,No,2016,10/24/2016 4:00,10/24/2016 4:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,SCADA,8/15/2017,Yes,No,Release of Substance,Natural Gas - Sweet,10,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,344,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Stem",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-124,Release of Substance,10/20/2016,wonowon,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.47138904,-122.1137089,529960,Natural Gas - Sweet,Gas,Yes,2016,10/19/2016 10:48,10/19/2016 10:48,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/9/2017,Yes,No,Release of Substance,Natural Gas - Sweet,529960,No,No,,,,,,,,,,,0,PPR,,,,,N4 COMPRESSOR,,56.47138904,-122.1137089,Canada,Yes,No,No,No,Forests,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-122,Fire,10/15/2016,Town of Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.870752,-109.034275,Not Applicable,Not Applicable,Not Applicable,No,2016,10/15/2016 7:51,10/15/2016 7:51,"Damage or deterioration mechanism, Electrical Power System Failure, Arc Flash",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,Long-term interruption,Transmission,Operation,SCADA,5/16/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Alberta Clipper (Line 67),,,,Kerrobert Pump Station,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,351,Level I,Standard Review - 168 days,No,"INC2012-174, INC2015-022, INC2015-097, INC2016-003, INC2017-006","Station/Facility, Compression, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-121,Release of Substance,10/14/2016,"Hurkett, ON",Ontario,TransCanada PipeLines Limited,Closed,48.870172,-88.458775,50,Natural Gas - Sweet,Gas,No,2016,10/13/2016 11:30,10/13/2016 11:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Longitudinal Seam Weld;Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Substandard Acts, Failure to follow procedure or policy or practice","Defect and Deterioration, Incorrect Operation","Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional",Human Factors,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),8/13/2018,Yes,No,Release of Substance,Natural Gas - Sweet,50,Yes,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,Kp 7.054,Level II,Category B,No,,"Pipeline, Pipe, Seam weld",API 5LX-X52 (1958) ,NPS 30,Stainless Steel,359 - X52,,9.5 mm = 0.375 in,,9.5,6895,,4200,,,,1958,1958,-1210,Long Seam (Longitudinal),Straight,Double Submerged Arc Welding,1 o'clock,External,Coal Tar Enamel Narrow,Intact,Field Applied,1958,No,Replacement,10/25/2016,No,4/23/2016,Inline Inspection (ILI),Yes,No,10/23/2016,Replacement,Yes
INC2016-120,Release of Substance,10/7/2016,Didsbury,Alberta,NOVA Gas Transmission Ltd.,Closed,51.599421,-114.244235,342,Natural Gas - Sweet,Gas,No,2016,10/5/2016 4:00,10/5/2016 4:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),8/2/2017,Yes,No,Release of Substance,Natural Gas - Sweet,342,No,No,,,,,,,,,,,0,OPR,CENTRAL ALBERTA SYSTEM M/L LOOP (1971 HARMATTAN / DIDSBURYSECTION) - NPS 42,1067,30.9238501,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Ball, Seal/Packing",Grove B4 pre 1971,NPS 2,Carbon Steel,,,,,,,,1000,,,,1969,1969,,,,,,,,,,,No,,,No,6/23/2016,Visual,Yes,Yes,,,No
INC2016-119,Release of Substance,10/3/2016,Lac La Hache,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,51.836784,-121.511133,448,Natural Gas - Sweet,Gas,No,2016,10/2/2016 5:15,10/2/2016 5:15,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/28/2018,Yes,No,Release of Substance,Natural Gas - Sweet,448,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet","30 - 36"" Crossover""",,55.85011511,-121.234982,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,45,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Ball;Pipeline, Fitting, Nipple, Weld",CSA Z662,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,,No
INC2016-118,Release of Substance,9/28/2016,Quesnel,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,52.72947567,-122.4419765,16645,Natural Gas - Sweet,Gas,No,2016,9/28/2016 2:00,9/28/2016 3:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Operation,SCADA,5/9/2017,Yes,No,Release of Substance,Natural Gas - Sweet,16645,No,No,,,,,,,,,,,0,OPR,Southern Mainline,,,,,,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-117,"Serious Injury (CER or TSB), Fire",9/28/2016,Burlington,Ontario,Trans-Northern Pipelines Inc.,Closed,43.383581,-79.752363,Not Applicable,Not Applicable,Not Applicable,Yes,2016,9/27/2016 3:30,9/27/2016 3:30,"Substandard Acts, Improper position for task;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Inadequate orientation;Personal factors, Lack of knowledge, Inadequate update training;Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate tools and equipment, Inadequate human factors or ergonomics considerations;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications","Human Factors, Tools and Equipment",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/20/2017,No,No,"Fire, Serious Injury (CER or TSB)",,,,No,,Equipment & Electrical,,,Burns,1,,No,,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Developed Land - Residential,11 to 45 dwelling units,370,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
