Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2016-116,Operation Beyond Design Limits,9/26/2016,"Grande Prairie, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.830119,-118.646961,Not Applicable,Not Applicable,Not Applicable,No,2016,9/23/2016 12:02,9/23/2016 12:02,"Substandard Conditions, Weather Related, Adverse weather;Damage or deterioration mechanism, Other Causes, Unknown","External Interference, Other Causes","Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate tools and equipment, Inadequate availability","Engineering and Planning, Tools and Equipment",No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GRANDE PRAIRIE MAINLINE LOOP,"1067.00000000, 610.00000000, 762.00000000, 914.00000000",368.2235257,"Natural Gas, Natural Gas Sweet",,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-115,Release of Substance,9/22/2016,Hardisty Alberta,Alberta,Enbridge Pipelines Inc.,Closed,52.63822644,-111.2786457,0.0001,Natural Gas Liquids,Gas,No,2016,9/22/2016 1:10,9/22/2016 1:10,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,9/26/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.0001,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,HARDISTY,,52.63822644,-111.2786457,Canada,Yes,No,No,No,Barren Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-113,Fire,9/18/2016,"Burstall, SK",Saskatchewan,TransCanada PipeLines Limited,Closed,50.679196,-109.981615,Not Applicable,Not Applicable,Not Applicable,No,2016,9/17/2016 2:00,9/17/2016 2:00,"Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/8/2017,Yes,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1.97 km,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Weld",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-112,Operation Beyond Design Limits,9/16/2016,"Chisholm, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,55.069302,-114.442254,Not Applicable,Not Applicable,Not Applicable,No,2016,9/15/2016 10:10,9/15/2016 10:10,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,MITSUE LATERAL - NPS 8,219.1,39.45358084,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-110,Release of Substance,9/12/2016,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14356248,-120.6685897,52,Natural Gas - Sweet,Gas,No,2016,8/28/2016 6:26,8/28/2016 6:26,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/9/2017,No,No,Release of Substance,Natural Gas - Sweet,52,No,No,,,,,,,,,,,0,OPR,,,,,Alliance/CS-1 Meter Station (#107),,56.14356248,-120.6685897,Canada,No,No,No,No,Barren Land,46 or more dwelling units,0.01,Level I,Standard Review - 168 days,No,,"Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,6/6/2015,Visual,Yes,Yes,,,No
INC2016-109,Release of Substance,9/12/2016,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.55101914,-122.4538759,113.55,Natural Gas - Sweet,Gas,No,2016,8/25/2016 3:30,8/25/2016 3:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Damage or deterioration mechanism, Other Causes, Improper Operation","Equipment Failure, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),9/6/2017,No,No,Release of Substance,Natural Gas - Sweet,113.55,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 36 LOOP""","508.00000000, 762.00000000, 914.40000000",1105.13746,Natural Gas,,,,,Canada,No,No,Yes,No,Shrub Land,10 or fewer dwelling units,2L2 Km 19.6,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Branch connection, Thread",,NPS 36,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,8/25/2016,Visual,Yes,No,8/25/2016,Replacement,No
INC2016-108,Release of Substance,9/6/2016,Willow Flats,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.55101914,-122.4538759,113.55,Natural Gas - Sweet,Gas,No,2016,9/5/2016 12:41,9/5/2016 12:41,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Damage or deterioration mechanism, Other Causes, Improper Operation","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Transmission,Maintenance,Employee / Contractor (Onsite),5/9/2017,No,No,Release of Substance,Natural Gas - Sweet,113.55,Yes,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",CROSSOVER ASSEMBLY (Valve 89),,55.55101914,-122.4538759,Canada,No,No,Yes,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-107,Release of Substance,9/4/2016,"Ignace, Ontario",Ontario,TransCanada PipeLines Limited,Closed,49.443028,-91.714439,1,Natural Gas - Sweet,Gas,No,2016,9/3/2016 12:36,9/3/2016 12:36,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/3/2018,Yes,No,Release of Substance,Natural Gas - Sweet,1,Yes,No,,,,,,,,,,,0,OPR,Line 100-1 (Central section),,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 21+0.865,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",API 5LX-X52 (1957),NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,9.5,6895,,5141,,1,,1957,1957,-1026,Long Seam (Longitudinal),Straight,Double Submerged Arc Welding,11 o'clock,External,Coal Tar Enamel Narrow,Deteriorated,Field Applied,1957,No,Replacement,9/27/2016,No,3/19/2016,Inline Inspection (ILI),Yes,No,9/27/2016,Replacement,Yes
INC2016-106,Operation Beyond Design Limits,9/2/2016,"Outlook, SK",Saskatchewan,Enbridge Pipelines Inc.,Closed,51.3531,-106.9799,Not Applicable,Not Applicable,Not Applicable,No,2016,,9/1/2016 2:12,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Transmission,Maintenance,Scheduled Patrol,10/20/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,Yes,Yes,No,Water / Wetlands,10 or fewer dwelling units,504.996-506.17,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,No,9/28/2017,Testing of Functionality,Yes
INC2016-105,Release of Substance,9/1/2016,Ile des Chenes,Manitoba,TransCanada PipeLines Limited,Closed,49.72011504,-96.98386154,0.115,Lube Oil,Liquid,No,2016,9/1/2016 12:30,9/1/2016 12:30,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/15/2017,Yes,No,Release of Substance,Lube Oil,0.115,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 41 - ILE DES CHENES,,49.72011504,-96.98386154,Canada,Yes,No,No,No,Agricultural Cropland,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Nipple, Thread",,NPS 3/8,Carbon Steel,,40,,,2.3,,,,,,,,,,,,,,,,,,,No,Replacement,9/1/2016,No,,,No,No,,,No
INC2016-104,Operation Beyond Design Limits,8/30/2016,"Grande Prairie, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,54.830119,-118.646961,Not Applicable,Not Applicable,Not Applicable,No,2016,8/29/2016 4:59,8/29/2016 4:59,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GRANDE PRAIRIE MAINLINE LATERAL LOOP,762,32.88459159,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,GPM90-GPM82,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-103,Release of Substance,8/29/2016,"Patricia, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,50.696946,-111.53471,1.5,Lube Oil,Liquid,No,2016,8/26/2016 2:18,8/26/2016 2:18,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/20/2017,Yes,No,Release of Substance,Lube Oil,1.5,No,No,,,,,,,,,,,0,OPR,ALDERSON LATERAL EXTENSION - NPS 16,406.4,17.49203642,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor;Pipeline, Fitting, Swage, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-102,Fire,8/29/2016,"Marten River, Ontario",Ontario,TransCanada PipeLines Limited,Closed,46.655465,-79.710737,Not Applicable,Not Applicable,Not Applicable,No,2016,8/29/2016 11:00,8/29/2016 11:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/2/2016,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,MLV 114+6.245,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-101,Operation Beyond Design Limits,8/29/2016,"Chisholm, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,54.972665,-114.291775,Not Applicable,Not Applicable,Not Applicable,No,2016,8/27/2016 10:19,8/27/2016 10:19,"Damage or deterioration mechanism, Other Causes, Unknown;Substandard Acts, Improper loading","Incorrect Operation, Other Causes","Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,MITSUE LATERAL - NPS 8,219.1,39.45358084,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-100,Operation Beyond Design Limits,8/25/2016,"Endiang, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,51.939713,-112.073701,Not Applicable,Not Applicable,Not Applicable,No,2016,8/24/2016 10:38,8/24/2016 10:38,"Substandard Acts, Failure to react or correct",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,No pipeline interruption,Transmission,Maintenance,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,NORTH LATERAL EXTENSION - NPS 16,406.4,276.2667792,Natural Gas,,,,,Canada,No,Yes,Yes,No,Vegetative Barren,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-099,Adverse Environmental Effects,8/25/2016,Fort St. John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.592508,-121.751213,Not Applicable,Not Applicable,Not Applicable,Yes,2016,8/25/2016 8:45,8/25/2016 8:45,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Gathering,Construction,Employee / Contractor (Onsite),6/22/2017,No,No,Adverse Environmental Effects,,,,Yes,,,,,,,,,,Frac Out into Water Body,0,OPR,"12 Kobes Creek Lateral Pipeline""","12.00000000, 323.90000000",29.96125905,Natural Gas Sour,,,,,Canada,No,No,Yes,Yes,Agricultural Cropland,10 or fewer dwelling units,22.617,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-098,Fire,8/25/2016,"Smoky Lake, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.09508652,-112.3058493,Not Applicable,Not Applicable,Not Applicable,No,2016,8/23/2016 5:50,8/23/2016 5:50,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate availability",Tools and Equipment,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/8/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,FLAT LAKE LOOP #2 (SMOKY LAKE SECTION) - NPS 20,508,27.77458198,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-097,Release of Substance,8/25/2016,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.54740268,-113.3557137,0.0001,Natural Gas Liquids,Gas,No,2016,8/25/2016 9:11,8/25/2016 9:11,"Substandard Acts, Failure to check or monitor",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate communications, Incorrect instructions","Failure in communication, Human Factors",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),12/1/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.0001,No,No,,,,,,,,,,,0,OPR,,,,,EDMONTON TERMINAL,,53.54740268,-113.3557137,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Ball",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-096,Fire,8/24/2016,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26848937,-122.931342,Not Applicable,Not Applicable,Not Applicable,No,2016,8/24/2016 11:05,8/24/2016 11:05,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming","Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/2/2016,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",BURNABY,,49.26848937,-122.931342,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-095,Fire,8/24/2016,Hope,British Columbia,Trans Mountain Pipeline ULC,Closed,49.487583,-121.183421,Not Applicable,Not Applicable,Not Applicable,No,2016,8/24/2016 1:00,8/24/2016 1:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/8/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,Meter,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,984,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-093,Fire,8/14/2016,"Lodgepole ,AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.10047466,-115.3642386,Not Applicable,Not Applicable,Not Applicable,No,2016,8/13/2016 2:15,8/13/2016 2:15,"Substandard Conditions, Weather Related, Adverse weather;Substandard Acts, Using defective equipment;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Personal factors, Improper motivation, Improper attempt to save time or effort;Personal factors, Improper motivation, Improper supervisory example;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Job or system factors, Inadequate communications, Inadequate vertical communication between supervisor and person;Job or system factors, Inadequate communications, Inadequate communication methods ;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Failure in communication, Human Factors, Maintenance, Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/13/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,WAS M/L - NPS 30,762,201.9819369,Natural Gas,LODGEPOLE,,53.10047466,-115.3642386,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,80.7 km,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-091,Fire,8/13/2016,"Fort McKay, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,57.34,-111.68,Not Applicable,Not Applicable,Not Applicable,No,2016,8/12/2016 3:00,8/12/2016 3:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/8/2017,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,MCDERMOTT EXTENSION,508,7.71360032,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,1.65,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-090,Release of Substance,8/11/2016,Hasler Flats and Chetwynd BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,578,Sulphur Dioxide,Miscellaneous,No,2016,8/10/2016 8:30,8/10/2016 8:30,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,Processing,Operation,Employee / Contractor (Onsite),5/9/2017,Yes,No,Release of Substance,Sulphur Dioxide,578,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,No,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-089,Operation Beyond Design Limits,8/8/2016,"Grande Prairie, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,54.95,-119.194,Not Applicable,Not Applicable,Not Applicable,No,2016,8/5/2016 9:15,8/5/2016 9:15,"Substandard Conditions, Weather Related, Lightning",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GRANDE PRAIRIE MAINLINE LOOP,"1067.00000000, 610.00000000, 762.00000000, 914.00000000",368.2235257,"Natural Gas, Natural Gas Sweet",,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,38.8064,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-088,Release of Substance,8/6/2016,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.28066,-66.0027,8,Natural Gas - Sweet,Gas,No,2016,,8/6/2016 4:30,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Inspection Site Visit,5/8/2017,Yes,No,Release of Substance,Natural Gas - Sweet,8,No,No,,,,,,,,,,,0,OPR,BRUNSWICK PIPELINE,762,142.8732829,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,8.7,Level I,Standard Review - 168 days,No,,"Pipeline, Instrumentation and controls",CSA Z662-2007,NPS 3/8,Stainless Steel,,,,,,9930,8935,,,,,2008,2009,,,,,,,,,,,No,,8/6/2016,No,7/6/2016,Visual,Yes,Yes,,,No
INC2016-087,Release of Substance,8/6/2016,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.25124,-66.09725,30,Natural Gas - Sweet,Gas,No,2016,,8/6/2016 1:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,8/2/2017,Yes,No,Release of Substance,Natural Gas - Sweet,30,No,No,,,,,,,,,,,0,OPR,Saint John lateral,406.4,104.6217048,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Small Commercial,46 or more dwelling units,92.2,Level I,Standard Review - 168 days,No,,"Pipeline, Instrumentation and controls",CSA Z662-99,NPS 3/8,Stainless Steel,,,,,,4480,,,,,,2000,2000,,,,,,,,,,,No,,8/6/2016,No,4/19/2016,Visual,Yes,Yes,,,No
INC2016-086,Release of Substance,8/3/2016,Boyle,Alberta,NOVA Gas Transmission Ltd.,Closed,54.85067,-112.82706,1,Natural Gas - Sweet,Gas,No,2016,,8/3/2016 12:40,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Operation,Scheduled Patrol,2/20/2018,Yes,No,Release of Substance,Natural Gas - Sweet,1,Yes,No,,,,,,,,,,,0,OPR,FLAT LAKE LATERAL EXTENSION LOOP (CALLING LAKE SECTION) - NPS 10,273.1,22.49438419,Natural Gas,,,,,Canada,No,Yes,Yes,No,Agricultural Cropland,10 or fewer dwelling units,0.023,Level I,Standard Review - 168 days,No,REM-0377,"Pipeline, Pipe, Body",1976,NPS 10,Carbon Steel,359 - X52,,4.0 mm = 0.157 in,,4,8460,,7120,,,1976,1976,1976,-1409,Long Seam (Longitudinal),Straight,Electric Resistance Welded,2 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1976,No,Replacement,8/24/2016,Yes,,,No,Yes,,,No
INC2016-085,Fire,8/3/2016,Oshawa,Ontario,TransCanada PipeLines Limited,Closed,43.988,-79.011,Not Applicable,Not Applicable,Not Applicable,No,2016,8/2/2016 1:30,8/2/2016 1:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming",Inadequate Supervision,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/18/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,No,Yes,Agricultural Cropland,10 or fewer dwelling units,MLV 133+ 7.3,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-084,Operation Beyond Design Limits,7/30/2016,"Hardisty, AB",Alberta,Enbridge Pipelines Inc.,Closed,52.63822644,-111.2786457,Not Applicable,Not Applicable,Not Applicable,No,2016,7/30/2016 2:55,7/30/2016 2:55,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate work standards, Inadequate development of standards, Coordination with process design","Human Factors, Standards and Procedures",No pipeline interruption,Transmission,Operation,SCADA,6/30/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,HARDISTY TERMINAL PIPING - LINE 67,914,0.12071388,Crude Oil,HARDISTY,,52.63822644,-111.2786457,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-083,Release of Substance,7/27/2016,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.51043,-113.46468,52000,Natural Gas - Sweet,Gas,Yes,2016,,7/26/2016 12:45,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Operation,Scheduled Patrol,2/8/2018,No,No,Release of Substance,Natural Gas - Sweet,52000,Yes,No,,,,,,,,,,,0,OPR,ROCK ISLAND LAKE LATERAL - NPS 4,114.3,19.32986858,Natural Gas,,,,,Canada,Yes,No,Yes,No,Forests,10 or fewer dwelling units,Station 1640200+ 15.11km,Level I,Standard Review - 168 days,No,OM2016-247,"Pipeline, Pipe, Body",,NPS 4,Carbon Steel,290 - X42,,3.2 mm = 0.126 in,,3.2,8420,,3828,,,,1988,1988,-1.591,,Straight,Electric Resistance Welded,7 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1988,No,Replacement,8/2/2016,Yes,,,No,Yes,,,No
INC2016-082,Operation Beyond Design Limits,7/26/2016,"Pecten, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,49.30721239,-114.0149945,Not Applicable,Not Applicable,Not Applicable,No,2016,7/25/2016 9:54,7/25/2016 9:54,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,3/13/2018,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,WATERTON LATERAL - NPS 16,406.4,2.58406056,Natural Gas,WATERTON #1,,49.30721239,-114.0149945,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-081,Release of Substance,7/21/2016,Edmonton & Sherwood Park,Alberta,Trans Mountain Pipeline ULC,Closed,53.54290845,-113.3644501,2.3,Diesel Fuel,Liquid,No,2016,7/21/2016 2:40,7/21/2016 2:42,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Defective tools, equipment or materials","Defect and Deterioration, Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),3/20/2018,Yes,No,Release of Substance,Diesel Fuel,2.3,No,No,,,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Storage, Tank, Aboveground",ASME B31(1951),NPS 1,Carbon Steel,241 - B,20,3.4 mm = 0.133 in,,3.4,2000,,6.805,,,,1953,1953,,,Seamless,,,External,Multi-layer,Flaked,Field Applied,,No,Replacement,7/22/2016,No,10/2/2014,Visual,Yes,No,1/20/2016,Testing of Functionality,Yes
INC2016-080,Release of Substance,7/21/2016,Jenner,Alberta,NOVA Gas Transmission Ltd.,Closed,50.70313,-111.157945,40,Natural Gas - Sweet,Gas,No,2016,,7/20/2016 11:25,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/22/2017,Yes,No,Release of Substance,Natural Gas - Sweet,40,No,No,,,,,,,,,,,0,OPR,EASTERN ALBERTA SYSTEM M/L LOOP #3 (NPS 42) - 1977,1067,9.7807333,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Fitting, Other (please explain)",,NPS 1/4,,,,,,,,,1724,,,,,,,,,,,,,,,,No,,,No,6/24/2016,Visual,Yes,Yes,,,No
INC2016-079,Fire,7/20/2016,Nanticoke,Ontario,Enbridge Pipelines Inc.,Closed,43.06191,-79.92035,Not Applicable,Not Applicable,Not Applicable,No,2016,7/19/2016 2:30,7/19/2016 2:30,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Lack of skill, Infrequent performance",Human Factors,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/2/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,Line 11,508,80.7796211,Crude Oil,,,,,Canada,No,No,Yes,No,Shrub Land,11 to 45 dwelling units,KP 3041.66,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-078,Release of Substance,7/15/2016,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.11305974,-64.71567652,3,Natural Gas - Sweet,Gas,No,2016,7/15/2016 6:00,7/15/2016 6:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/14/2017,Yes,No,Release of Substance,Natural Gas - Sweet,3,Yes,No,,,,,,,,,,,0,OPR,Moncton lateral,219.1,12.44337836,Natural Gas,00-1 CUSTODY TRANSFER STATION SITE,,46.11305974,-64.71567652,Canada,Yes,No,No,No,Developed Land - Small Commercial,10 or fewer dwelling units,12.36,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Other (please explain)",CSA Z662.99,NPS 2,Carbon Steel,,,,,,9928,,2241,,,,2015,2015,,,,,,,,,,,No,,,No,12/22/2015,,Yes,No,7/16/2016,Replacement,Yes
INC2016-077,Release of Substance,7/12/2016,"Niagara Falls, ON",Ontario,TransCanada PipeLines Limited,Closed,43.00475402,-79.05071351,1750,Natural Gas - Sweet,Gas,No,2016,,7/11/2016 1:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to communicate or coordinate","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Failure in communication, Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/22/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1750,No,No,,,,,,,,,,,0,OPR,LINE 1700-1,"609.60000000, 914.40000000",21.03820922,Natural Gas,STN 1703 - DOUGLASTOWN,,43.00475402,-79.05071351,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1703 +0,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Heater",N/A,NPS 3,Carbon Steel,,80,,,,6895,,5500,,,1994,1994,1994,,,,,,,,,,,No,,,No,6/28/2016,Visual,Yes,Yes,,,No
INC2016-076,Operation Beyond Design Limits,7/7/2016,Oakville,Ontario,Enbridge Pipelines Inc.,Closed,43.385213,-79.798679,Not Applicable,Not Applicable,Not Applicable,No,2016,,5/27/2016 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,6/15/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Line 7,508,256.9490583,Crude Oil,,,,,Canada,No,No,Yes,No,Water / Wetlands,11 to 45 dwelling units,3025.711561,Level I,Standard Review - 168 days,No,INC2016-074,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-074,Operation Beyond Design Limits,7/6/2016,Oakville,Ontario,Enbridge Pipelines Inc.,Closed,43.385213,-79.798679,Not Applicable,Not Applicable,Not Applicable,No,2016,,5/27/2016 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,5/8/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Line 8,508,229.9513959,Crude Oil,,,,,Canada,No,No,Yes,No,Water / Wetlands,11 to 45 dwelling units,3025.7,Level I,Standard Review - 168 days,No,INC2016-076,"Pipeline, Pipe, Body",,NPS 20,Carbon Steel,359 - X52,,7.1 mm = 0.280 in,,,,,,,0,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-073,Operation Beyond Design Limits,7/6/2016,Mississauga,Ontario,Enbridge Pipelines Inc.,Closed,43.53301111,-79.60468333,Not Applicable,Not Applicable,Not Applicable,No,2016,,12/1/2014 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Acts, Failure to react or correct","Incorrect Operation, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,5/8/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 12,508,27.18745755,Crude Oil,,,,,Canada,No,No,Yes,No,Water / Wetlands,46 or more dwelling units,3054,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 20,,,,,,,,,,,0,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-072,Operation Beyond Design Limits,7/6/2016,Oakville,Ontario,Enbridge Pipelines Inc.,Closed,43.41454588,-79.76735273,Not Applicable,Not Applicable,Not Applicable,No,2016,,9/4/2012 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring;Substandard Acts, Failure to react or correct","Incorrect Operation, Natural Force Damage","External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Inspection Site Visit,4/10/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 12,508,27.18745755,Crude Oil,,,,,Canada,No,No,Yes,No,Water / Wetlands,11 to 45 dwelling units,3029,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 20,Carbon Steel,359 - X52,,12.7 mm = 0.500 in,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-071,Operation Beyond Design Limits,7/6/2016,Oakville,Ontario,Enbridge Pipelines Inc.,Closed,43.45792222,-79.71974167,Not Applicable,Not Applicable,Not Applicable,No,2016,,7/1/2013 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Damage or deterioration mechanism, Geotechnical Failure, Scouring",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,2/22/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,LINE 12,508,27.18745755,Crude Oil,,,,,Canada,No,No,Yes,No,Water / Wetlands,11 to 45 dwelling units,3036,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-070,Fire,7/5/2016,City of Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.48236249,-104.5885852,Not Applicable,Not Applicable,Not Applicable,No,2016,6/30/2016 4:30,6/30/2016 4:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),10/25/2016,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,Valve,,,Canada,Yes,Yes,No,No,Developed Land - Industrial,11 to 45 dwelling units,N/A,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-069,Operation Beyond Design Limits,7/5/2016,"Abbotsford, BC",British Columbia,Trans Mountain Pipeline ULC,Closed,49.002718,-122.226017,Not Applicable,Not Applicable,Not Applicable,No,2016,6/29/2016 3:00,6/29/2016 3:00,"Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls;External Interference, Natural or Environmental Forces","Engineering and Planning, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/22/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,Meter,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,KP 8.575,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Launching, Auxiliary device(s) (please explain)",,NPS 16,Carbon Steel,359 - X52,,6.3 mm = 0.250 in,,,,,,,,,,,,,,,,,,,,,No,,,No,,Visual,No,No,,,No
INC2016-067,Release of Substance,7/2/2016,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.11305974,-64.71567652,2000,Natural Gas - Sweet,Gas,No,2016,7/2/2016 2:00,7/2/2016 2:00,"Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/24/2017,Yes,No,Release of Substance,Natural Gas - Sweet,2000,No,No,,,,,,,,,,,0,OPR,Moncton lateral,219.1,12.44337836,Natural Gas,00-1 CUSTODY TRANSFER STATION SITE,,46.11305974,-64.71567652,Canada,Yes,Yes,No,No,Developed Land - Small Commercial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Plug, Seat",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-066,Release of Substance,6/30/2016,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,725,Contaminated Water,Miscellaneous,No,2016,6/16/2016 8:00,6/16/2016 8:00,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),3/2/2017,No,No,Release of Substance,Contaminated Water,725,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-065,Operation Beyond Design Limits,6/29/2016,St. Lazare,Quebec,Trans-Northern Pipelines Inc.,Closed,45.412346,-74.117726,Not Applicable,Not Applicable,Not Applicable,No,2016,,6/29/2016 10:00,"Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Inadequate Supervision, Standards and Procedures",No pipeline interruption,Transmission,Operation,Public,7/16/2018,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,Yes,No,Water / Wetlands,10 or fewer dwelling units,MP34.8,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-064,Fire,6/29/2016,FT MacKy,Alberta,NOVA Gas Transmission Ltd.,Closed,56.98989959,-111.5581707,Not Applicable,Not Applicable,Not Applicable,No,2016,6/28/2016 4:30,6/28/2016 4:30,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Poor housekeeping or disorder","External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate communication of standards, Training",Standards and Procedures,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),12/6/2016,Yes,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,,,,,SOUTH TERMINAL SALES,,56.98989959,-111.5581707,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-063,Operation Beyond Design Limits,6/29/2016,Pecten,Alberta,NOVA Gas Transmission Ltd.,Closed,49.3064,-114.0392,Not Applicable,Not Applicable,Not Applicable,No,2016,6/29/2016 1:02,6/29/2016 1:02,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate preparation or planning;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,7/10/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,WATERTON LATERAL - NPS 16,406.4,2.58406056,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2016-140,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-061,Operation Beyond Design Limits,6/17/2016,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.61586461,-121.8738638,Not Applicable,Not Applicable,Not Applicable,No,2016,6/16/2016 4:15,6/16/2016 4:15,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/9/2017,No,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"30 Fort St. John Mainline""",,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,99.1 on MML1,Level I,Standard Review - 168 days,No,"INC2016-058, INC2016-059, INC2016-060, SO2016-004",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-060,Operation Beyond Design Limits,6/17/2016,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.39809164,-121.7410977,Not Applicable,Not Applicable,Not Applicable,No,2016,6/16/2016 4:15,6/16/2016 4:15,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,Short-term interruption,Gathering,Operation,Employee / Contractor (Onsite),1/9/2017,No,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,25.54,Level I,Standard Review - 168 days,No,"INC2016-058, INC2016-059, INC2016-061, OM2016-240",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
