Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2016-059,Operation Beyond Design Limits,6/17/2016,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.39808677,-121.7421722,Not Applicable,Not Applicable,Not Applicable,No,2016,6/16/2016 4:15,6/16/2016 4:15,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,Short-term interruption,Gathering,Operation,Employee / Contractor (Onsite),1/9/2017,No,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,27.4,Level I,Standard Review - 168 days,No,"INC2016-058, INC2016-060, INC2016-061, OM2016-240",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-058,Operation Beyond Design Limits,6/17/2016,chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.39809164,-121.7410977,Not Applicable,Not Applicable,Not Applicable,No,2016,6/16/2016 4:15,6/16/2016 4:15,"Substandard Conditions, Weather Related, Heavy rains or floods",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,Short-term interruption,Gathering,Operation,Scheduled Patrol,1/9/2017,No,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,"24 GRIZZLY PIPELINE LOOP""",610,16.59602333,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,25.6,Level I,Standard Review - 168 days,No,"INC2016-059, INC2016-060, INC2016-061, OM2016-240",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-057,Fire,6/10/2016,"Edson, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,53.48753071,-116.4639415,Not Applicable,Not Applicable,Not Applicable,No,2016,6/9/2016 2:00,6/9/2016 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Weather Related, Lightning;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Fire and explosion hazards","Equipment Failure, External Interference","Job or system factors, Excessive wear and tear, Inadequate planning of use;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/13/2017,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,EDSON M/L LOOP #3 (ROBB SECTION) - NPS 48,1219,30.62212003,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,103.25 km,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Ball, Seal/Packing",,NPS 2,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,6/3/2016,Visual,Yes,No,6/3/2016,Testing of Functionality,Yes
INC2016-056,Operation Beyond Design Limits,6/3/2016,"Assumption, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,58.476598,-118.571115,Not Applicable,Not Applicable,Not Applicable,No,2016,,5/10/2016 5:34,"Damage or deterioration mechanism, Geotechnical Failure, Flotation",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Scheduled Patrol,9/1/2017,No,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Exposure in a Waterbody,,0,OPR,PEACE RIVER M/L (ZAMA LAKE TO VALLEYVIEW) - NPS 20,508,473.8243833,Natural Gas,,,,,Canada,No,Yes,Yes,No,Water / Wetlands,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2017-064,"Pipeline, Pipe, Body",1973,NPS 20,Carbon Steel,359 - X52,,5.6 mm = 0.219 in,,5.6,5650,4520,3667,,,,1973,1973,-1.69,,Straight,Double Submerged Arc Welding,,External,Polyethylene Tape Wrap,Intact,Field Applied,1973,No,,3/1/2017,No,1/16/2017,Inline Inspection (ILI),Yes,No,3/1/2017,Repair,No
INC2016-055,Release of Substance,6/3/2016,Fort St. John BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.2213,-120.3812,1,Natural Gas - Sour,Gas,Yes,2016,5/31/2016 12:00,5/31/2016 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing","Maintenance, Tools and Equipment",Short-term interruption,Gathering,Operation,Employee / Contractor (Onsite),3/31/2017,No,No,Release of Substance,Natural Gas - Sour,1,No,No,,,,,,,,,,,0,OPR,"10 Dahl Pipeline""",273.1,30.95531555,Natural Gas Sour,,Meter,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,2.99,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-054,Fire,5/27/2016,Pembroke,Ontario,TransCanada PipeLines Limited,Closed,45.74530152,-77.10493802,Not Applicable,Not Applicable,Not Applicable,No,2016,5/27/2016 11:04,5/27/2016 11:04,"Damage or deterioration mechanism, Structural Degradation, Weeping",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Excessive wear and tear, Inadequate planning of use;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate communications, Verification or repeat feedback techniques not used","Engineering and Planning, Failure in communication, Maintenance",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),12/22/2016,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 1200-1,914.4,431.7076581,Natural Gas,STN 1211 - PEMBROKE,,45.74530152,-77.10493802,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,1211,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,6/25/2015,Visual,Yes,No,6/25/2015,Testing of Functionality,Yes
INC2016-053,Fire,5/25/2016,Cornwall,Ontario,Niagara Gas Transmission Limited,Closed,44.99889836,-74.74072784,Not Applicable,Not Applicable,Not Applicable,No,2016,5/25/2016 3:00,5/25/2016 3:00,"Substandard Acts, Horseplay",Incorrect Operation,"Personal factors, Abuse or misuse, Improper conduct that is not condoned, Intentional;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional",Human Factors,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,6/30/2016,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Cornwall Pipeline,"323.80000000, 323.90000000",15.50531297,Natural Gas,,,,,Canada,No,Yes,No,Yes,Developed Land - Small Commercial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-052,Operation Beyond Design Limits,5/24/2016,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.445,-104.618,Not Applicable,Not Applicable,Not Applicable,No,2016,,5/23/2016 10:38,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,Short-term interruption,Transmission,Operation,Other Control System,3/2/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,704,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-051,Fire,5/24/2016,Calstock,Ontario,TransCanada PipeLines Limited,Closed,49.763023,-84.918336,Not Applicable,Not Applicable,Not Applicable,No,2016,5/23/2016 6:20,5/23/2016 6:20,"Substandard Conditions, Weather Related, Wildland fire",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,10/20/2016,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Line 100-1 (Central section),,,,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,MLV 86 + 0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-050,Release of Substance,5/18/2016,Taylor BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14410425,-120.404,39.7,Natural Gas - Sour,Gas,Yes,2016,5/17/2016 11:25,5/17/2016 11:25,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Gathering,Operation,SCADA,9/20/2016,Yes,No,Release of Substance,Natural Gas - Sour,39.7,No,No,,,,,,,,,,,0,OPR,,,,,TAYLOR (STN 1) (STN 1),,56.14410425,-120.6639331,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Nipple, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-049,Fire,5/18/2016,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.18901,-118.1927,Not Applicable,Not Applicable,Not Applicable,No,2016,5/17/2016 8:00,5/17/2016 8:00,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/2/2016,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,PEACE RIVER M/L EXTENSION - NPS 20,508,37.92135151,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-048,Release of Substance,5/18/2016,New Westminister,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.85011511,-121.234982,260,Natural Gas - Sweet,Gas,No,2016,5/17/2016 5:50,5/17/2016 5:50,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Personal factors, Lack of knowledge, Inadequate initial training;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/2/2017,Yes,No,Release of Substance,Natural Gas - Sweet,260,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet","30 - 36"" Crossover""",,55.85011511,-121.234982,Canada,No,No,Yes,No,Developed Land - Industrial,10 or fewer dwelling units,8.4,Level I,Standard Review - 168 days,No,,"Pipeline, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-046,Fire,5/13/2016,"Upsala,ON",Ontario,TransCanada PipeLines Limited,Closed,48.877764,-89.989258,Not Applicable,Not Applicable,Not Applicable,No,2016,5/12/2016 1:00,5/12/2016 1:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Poor housekeeping or disorder;Substandard Conditions, Presence of harmful materials","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Failure in communication, Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/26/2016,Yes,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,Yes,No,Yes,Forests,11 to 45 dwelling units,63-1+13 km,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-045,Operation Beyond Design Limits,5/12/2016,"Hardisty, Alberta",Alberta,Enbridge Pipelines Inc.,Closed,52.637465,-111.277537,Not Applicable,Not Applicable,Not Applicable,No,2016,5/11/2016 2:50,5/11/2016 2:50,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures","Engineering and Planning, Human Factors",Short-term interruption,Transmission,Operation,SCADA,3/2/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,Valve,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A - occurred within a facility ,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Rupture disk",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,4/27/2016,Visual,No,No,4/27/2016,Replacement,No
INC2016-044,Operation Beyond Design Limits,5/11/2016,"Hussar, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,51.09872674,-112.6387157,Not Applicable,Not Applicable,Not Applicable,No,2016,,5/9/2016 1:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate communication between different organizations",Failure in communication,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),7/31/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,EAS M/L (TORRINGTON C/S - PRINCESS) - NPS 30,762,194.3496315,Natural Gas,HUSSAR,,51.09872674,-112.6387157,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2016-042,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-043,Release of Substance,5/11/2016,"Smokey Lake, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,54.097121,-112.562914,370,Natural Gas - Sweet,Gas,No,2016,,5/10/2016 3:30,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,Long-term interruption,Transmission,Operation,Employee / Contractor (Onsite),7/12/2017,Yes,No,Release of Substance,Natural Gas - Sweet,370,Yes,No,,,,,,,,,,,0,OPR,MONS LAKE LATERAL - NPS 4,114.3,12.14905105,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,kp 0.31km,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body", CSA Z245.3 Gr.42 (1972),NPS 4,Carbon Steel,290 - X42,,2.8 mm = 0.109 in,,2.7,8620,,4570,,1.4,,1975,1976,-1375,,Straight,Electric Resistance Welded,12 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1975,No,Replacement,5/14/2016,Yes,,,No,Yes,,,No
INC2016-042,Operation Beyond Design Limits,5/4/2016,"North west of Manning, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,57.191887,-118.193875,Not Applicable,Not Applicable,Not Applicable,No,2016,,4/26/2016 10:00,"Substandard Conditions, Inadequate instructions or procedures",External Interference,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/2/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,NORTH CENTRAL CORRIDOR,"1067.00000000, 609.60000000",378.5193526,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,not applicable,Level I,Standard Review - 168 days,No,INC2016-044,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-041,Fire,5/3/2016,"Langbank, SK",Saskatchewan,Enbridge Pipelines Inc.,Closed,50.0126,-102.1408,Not Applicable,Not Applicable,Not Applicable,No,2016,5/3/2016 12:00,5/3/2016 12:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Landowner,12/9/2016,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,Yes,Yes,Yes,Shrub Land,10 or fewer dwelling units,888,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-038,Fire,4/23/2016,"Maple, Ontario",Ontario,TransCanada PipeLines Limited,Closed,43.874375,-79.578986,Not Applicable,Not Applicable,Not Applicable,No,2016,4/23/2016 12:45,4/23/2016 12:45,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Using equipment improperly;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Improper motivation, Improper attempt to save time or effort",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),10/20/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 130 - MAPLE,,43.87374203,-79.57983402,Canada,Yes,No,No,No,Agricultural Cropland,11 to 45 dwelling units,MLV 130 +0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-037,Fire,4/19/2016,Brampton,Ontario,TransCanada PipeLines Limited,Closed,43.74,-79.63,Not Applicable,Not Applicable,Not Applicable,No,2016,4/18/2016 2:00,4/18/2016 2:00,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Excessive wear and tear, Inadequate planning of use","Maintenance, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/30/2016,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,King's North Connection Pipeline,,,,,,,,Canada,No,No,Yes,No,Developed Land - Industrial,10 or fewer dwelling units,KP 2+200m,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-036,Fire,4/15/2016,White City,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.3828,-104.2975,Not Applicable,Not Applicable,Not Applicable,No,2016,4/14/2016 10:30,4/14/2016 10:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Operation,Public,8/2/2016,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Alberta Clipper (Line 67),,,,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,KP671.1833526+D59.4298552,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-035,Release of Substance,4/8/2016,"Kenogami, ONo",Ontario,TransCanada PipeLines Limited,Closed,48.131264,-80.215544,5.2,Natural Gas - Sweet,Gas,No,2016,4/8/2016 3:15,4/8/2016 3:15,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking;Damage or deterioration mechanism, Construction, Dent","Corrosion and Cracking, Defect and Deterioration","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Engineering and Planning, Tools and Equipment",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),4/3/2018,Yes,No,Release of Substance,Natural Gas - Sweet,5.2,Yes,No,,,,,,,,,,,0,OPR,Line 100-1 (Central section),,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 13.9,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body", API 5LX-X52 (1958),NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,9.3,6895,,5,,,,1958,1958,-0.899,,Straight,Double Submerged Arc Welding,3 o'clock,External,,Intact,Field Applied,1958,No,Replacement,4/13/2016,No,9/11/2013,Inline Inspection (ILI),Yes,No,,Replacement,Yes
INC2016-034,Release of Substance,4/7/2016,"Isaacs Harbour, Guysborough County",Nova Scotia,ExxonMobil Canada Properties,Closed,45.17170605,-61.61267605,716,Natural Gas - Sweet,Gas,No,2016,4/5/2016 1:00,4/5/2016 1:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Conditions, Inadequate instructions or procedures","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications","Engineering and Planning, Tools and Equipment",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),10/18/2016,Yes,No,Release of Substance,Natural Gas - Sweet,716,No,No,,,,,,,,,,,0,PPR,Sable Offshore Energy Project,"1362.40000000, 219.10000000, 304.80000000, 457.20000000, 660.00000000",416.613585,Natural Gas,GOLDBORO GAS PLANT,,45.17170605,-61.61267605,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,3/11/2016,Visual,Yes,No,1/16/2016,Replacement,Yes
INC2016-033,Release of Substance,4/6/2016,4000,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.83,-120.404,913,Natural Gas - Sweet,Gas,No,2016,3/29/2016 3:45,3/29/2016 3:45,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Gathering,Operation,SCADA,6/30/2016,Yes,No,Release of Substance,Natural Gas - Sweet,913,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,n/a,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Heater",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-032,Release of Substance,4/4/2016,Windsor,Ontario,Kinder Morgan Cochin ULC,Closed,42.2878692,-83.09267014,0.0182,Propane,Gas,No,2016,4/4/2016 1:41,4/4/2016 1:41,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,1/19/2017,Yes,No,Release of Substance,Propane,0.0182,No,No,,,,,,,,,,,0,OPR,Canadian Eastern Section - Detroit River Crossing,323.9,2.11168383,Natural Gas Liquids,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Gate, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,1/2/2006,Visual,Yes,No,1/2/2006,Repair,Yes
INC2016-029,Release of Substance,3/31/2016,Chetwyn,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.3315,-121.5632,10.23,Contaminated Water,Miscellaneous,No,2016,3/31/2016 8:05,3/31/2016 8:05,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),7/7/2017,Yes,No,Release of Substance,Contaminated Water,10.23,No,No,,,,,,,,,,,0,PPR,"24 GRIZZLY PIPELINE LOOP""",610,16.59602333,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-028,Release of Substance,3/24/2016,9000,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.8618104,-66.5829674,1,Natural Gas - Sweet,Gas,No,2016,3/23/2016 4:00,3/23/2016 4:00,"Damage or deterioration mechanism, Structural Degradation, Damage to Reinforcement Fibres",Defect and Deterioration,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),7/19/2016,No,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,Waasis Custody Transfer Station,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,462,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-027,Release of Substance,3/3/2016,Halifax Regional Municipality,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.677392,-63.596725,1,Natural Gas - Sweet,Gas,No,2016,3/3/2016 10:00,3/3/2016 10:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/22/2017,No,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-026,Fire,2/24/2016,Claireville,Ontario,TransCanada PipeLines Limited,Closed,43.744167,-79.633611,Not Applicable,Not Applicable,Not Applicable,No,2016,2/22/2016 12:25,2/22/2016 12:25,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate information or data;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming","Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),8/2/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,King's North Connection Pipeline,,,,,,,,Canada,No,No,No,Yes,Forests,10 or fewer dwelling units,Kp0+250,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-025,Serious Injury (CER or TSB),2/16/2016,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.45,-117.7,Not Applicable,Not Applicable,Not Applicable,Yes,2016,2/4/2016 12:30,2/4/2016 12:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate or excess illumination","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/30/2016,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,KP 0+000,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-024,Release of Substance,2/14/2016,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.7,-101.2,3,Crude Oil - Sweet,Liquid,No,2016,2/13/2016 2:30,2/13/2016 2:30,"Substandard Acts, Failure to check or monitor",Incorrect Operation,"Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Lack of knowledge, Inadequate update training",Human Factors,Short-term interruption,Transmission,Operation,Other Control System,1/19/2017,Yes,No,Release of Substance,Crude Oil - Sweet,3,No,No,,,,,,,,,,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,Cromer Pump Station,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,985.8,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Fitting, Swage, Body",,NPS 3/4,Stainless Steel,,,,,,,,,,,,2015,2015,,,,,,,,,,,No,,,No,7/31/2015,Visual,No,No,7/31/2015,Replacement,No
INC2016-023,Release of Substance,2/12/2016,Dartmouth,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.6777652,-63.5970225,0.5,Natural Gas - Sweet,Gas,No,2016,2/12/2016 2:00,2/12/2016 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/21/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.5,No,No,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,,,,,Canada,No,No,No,No,Developed Land - Industrial,46 or more dwelling units,124.4,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Ball, Stem",CSA Z662-99,NPS 10,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-022,Release of Substance,2/10/2016,Strome,Alberta,Enbridge Pipelines Inc.,Closed,52.933313,-112.082122,0.001,Natural Gas Liquids,Gas,No,2016,2/10/2016 10:12,2/10/2016 10:12,"Substandard Acts, Failure to check or monitor",Incorrect Operation,"Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers","Failure in communication, Human Factors, Inadequate Supervision",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),11/14/2016,Yes,No,Release of Substance,Natural Gas Liquids,0.001,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,112.187,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,1/26/2016,Visual,Yes,No,1/26/2016,Replacement,Yes
INC2016-021,Release of Substance,2/9/2016,Hasler,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.569092,-121.944662,13.23,Natural Gas - Sour,Gas,Yes,2016,2/8/2016 2:02,2/8/2016 2:02,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),12/6/2017,Yes,No,Release of Substance,Natural Gas - Sour,13.23,No,No,,,,,,,,,,,0,PPR,Grizzly Loop Pipeline,610,40.81503221,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-020,Release of Substance,2/5/2016,.5 km,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.141402,-120.669325,5,Water,Miscellaneous,No,2016,2/4/2016 4:00,2/4/2016 4:00,"Substandard Conditions, Weather Related, Frozen components",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),10/18/2016,No,No,Release of Substance,Water,5,Yes,No,,,,,,,,,,,0,PPR,"26 BC Trunk Pipeline - Downstream""",660.4,59.6331221,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Barren Land,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2015-150,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-019,Release of Substance,2/4/2016,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.083,-120.404,6380,Natural Gas - Sweet,Gas,No,2016,2/3/2016 4:30,2/3/2016 4:30,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),3/31/2017,No,No,Release of Substance,Natural Gas - Sweet,6380,No,No,,,,,,,,,,,0,OPR,"30 Fort Nelson Mainline""",762,72.67380765,Natural Gas Sweet,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-018,Release of Substance,2/4/2016,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.146137,-120.670787,853,Natural Gas - Sour,Gas,Yes,2016,2/3/2016 4:04,2/3/2016 4:03,"Substandard Acts, Failure to react or correct",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate work standards, Inadequate development of standards, Coordination with process design;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Inadequate Supervision, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),6/15/2017,Yes,No,Release of Substance,Natural Gas - Sour,853,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-015,Release of Substance,1/28/2016,None,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.6442,-120.81235,15.23,Natural Gas - Sweet,Gas,No,2016,12/19/2015 3:38,12/19/2015 3:38,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),5/18/2017,Yes,No,Release of Substance,Natural Gas - Sweet,15.23,No,No,,,,,,,,,,,0,OPR,Rigel,,,,,,,,Canada,No,No,No,No,Tundra / Native Prairie / Parks,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-013,Fire,1/25/2016,Wabasca,Alberta,NOVA Gas Transmission Ltd.,Closed,56.4861,-114.11751,Not Applicable,Not Applicable,Not Applicable,No,2016,1/21/2016 5:30,1/21/2016 5:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Engineering and Planning, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),10/20/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,PEERLESS LAKE LATERAL (VANDERSTEENE LAKE SECTION) - NPS 16,406.4,40.29355321,Natural Gas,WOODENHOUSE,,56.48610421,-114.117508,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-010,Release of Substance,1/19/2016,"Manning, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,57.42235949,-118.2492217,42,Natural Gas - Sweet,Gas,No,2016,1/19/2016 10:30,1/19/2016 10:30,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Maintenance, Tools and Equipment",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),10/20/2017,Yes,No,Release of Substance,Natural Gas - Sweet,42,Yes,No,,,,,,,,,,,0,OPR,PEACE RIVER M/L (ZAMA LAKE TO VALLEYVIEW) - NPS 20,508,473.8243833,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 290.48,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Girth weld", CSA Z245.3 Gr. 52 (1972) ,NPS 20,Carbon Steel,359 - X52,,5.6 mm = 0.219 in,,5.7,5650,4524,2832,,,,1973,1973,-805,Girth (Circumferential),,Electric Resistance Welded,9 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1973,No,Replacement,1/23/2016,No,6/18/2015,Inline Inspection (ILI),Yes,No,,Replacement,Yes
INC2016-008,Operation Beyond Design Limits,1/13/2016,Oakville,Ontario,Trans-Northern Pipelines Inc.,Closed,43.39419,-79.73732,Not Applicable,Not Applicable,Not Applicable,No,2016,1/13/2016 2:50,1/13/2016 2:50,"Damage or deterioration mechanism, External Interference, Company Employee;Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,Short-term interruption,Transmission,Operation,Other Control System,5/3/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,OAKVILLE STATION,,43.39419228,-79.73731816,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,596.3,Level I,Standard Review - 168 days,No,"INC2011-012, INC2011-129, INC2012-054, INC2013-101, INC2013-202, INC2013-203, INC2014-080, INC2014-123, INC2015-002, INC2015-034",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-006,Release of Substance,1/6/2016,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65324554,-122.6848231,2.9,Contaminated Water,Miscellaneous,No,2016,1/5/2016 12:15,1/5/2016 12:15,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,Processing,Operation,Employee / Contractor (Onsite),4/10/2017,Yes,No,Release of Substance,Contaminated Water,2.9,No,No,,,,,,,,,,,0,PPR,,,,,FORT NELSON GAS PLANT (FNGP),,58.65324554,-122.6848231,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2016-004,Operation Beyond Design Limits,1/4/2016,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.544151,-113.355103,Not Applicable,Not Applicable,Not Applicable,No,2016,1/3/2016 7:22,1/3/2016 7:22,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate warning system","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate engineering, Inadequate or improper controls;Personal factors, Lack of knowledge, Unspecified","Engineering and Planning, Human Factors, Inadequate Supervision",Short-term interruption,Transmission,Operation,SCADA,7/25/2016,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,Edmonton,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2015-145,"Station/Facility, Pumping, Valve, Pressure relief",,NPS 1/2,Stainless Steel,,,,,,,,,,,2013,2014,2014,,,,,,,,,,,No,,,No,11/26/2015,Visual,Yes,Yes,,,No
INC2016-003,Fire,1/2/2016,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.54151,-113.353867,Not Applicable,Not Applicable,Not Applicable,No,2016,1/2/2016 7:30,1/2/2016 7:30,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate removal and replacement of unsuitable items",Tools and Equipment,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),4/19/2017,Yes,No,"Fire, Interruption of Pipeline Operations",,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,"INC2012-174, INC2015-022, INC2015-097, INC2016-122, INC2017-006","Station/Facility, Pumping, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2016-002,Release of Substance,1/1/2016,"Taylor, British Columbia",British Columbia,Alliance Pipeline Ltd.,Closed,56.17397,-120.60927,72500,Natural Gas - Sweet,Gas,Yes,2016,12/31/2015 4:22,12/31/2015 4:22,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Operation,Landowner,5/9/2017,Yes,No,Release of Substance,Natural Gas - Sweet,72500,No,No,,,,,,,,,,,0,OPR,FORT ST. JOHN LATERAL,610,86.59578756,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",CSA Z662-07,,,,,,,,8250,,6760,,,,,,,,,,,,,,,,No,,,No,10/21/2015,Visual,Yes,No,10/21/2015,Repair,Yes
INC2016-001,Release of Substance,1/1/2016,Kingston,Ontario,TransCanada PipeLines Limited,Closed,44.276915,-76.876379,1.21,Natural Gas - Sweet,Gas,No,2016,1/1/2016 10:00,1/1/2016 10:00,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Conditions, Weather Related, Frozen components","Corrosion and Cracking, External Interference","Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Operation,Landowner,3/2/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1.21,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,MLV 140-1 + 7.415 km,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Ball, Body",,NPS 1,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,9/29/2014,Visual,Yes,No,9/29/2014,Testing of Functionality,Yes
INC2015-152,Fire,12/31/2015,Fort McMurray ,Alberta,NOVA Gas Transmission Ltd.,Closed,56.04405,-112.43548,Not Applicable,Not Applicable,Not Applicable,No,2015,12/30/2015 2:45,12/30/2015 2:45,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/30/2016,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,33,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-150,Release of Substance,12/22/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.146082,-120.673492,32,Water,Miscellaneous,No,2015,12/22/2015 10:00,12/22/2015 12:20,"Substandard Acts, Failure to check or monitor",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures",No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),7/21/2016,Yes,No,Release of Substance,Water,32,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,INC2016-020,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-148,Fire,12/21/2015,Dawson Creek,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.793649,-120.522161,Not Applicable,Not Applicable,Not Applicable,No,2015,12/20/2015 3:21,12/20/2015 3:21,"Substandard Acts, Failure to secure",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Lack of skill, Infrequent performance",Human Factors,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),6/22/2016,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,PPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-147,Release of Substance,12/18/2015,"10.8 km south of Tumbler Ridge, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.04185986,-121.0187559,10.4,Natural Gas - Sour,Gas,Yes,2015,,12/17/2015 11:55,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Updating","Maintenance, Standards and Procedures",No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),5/16/2017,No,No,Release of Substance,Natural Gas - Sour,10.4,No,No,,,,,,,,,,,0,OPR,"12 Murray River Pipeline""",323.9,16.21976901,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,Recieving Barrel end of pipeline,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
