Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2015-146,Operation Beyond Design Limits,12/12/2015,Rainbow Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,58.446355,-119.22343,Not Applicable,Not Applicable,Not Applicable,No,2015,12/11/2015 2:00,12/11/2015 2:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,SCADA,2/14/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,RAINBOW LAKE LATERAL - NPS 6,168.3,13.05985746,Natural Gas,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Other (please explain)",CSA Standard Z662 (2002),NPS 8,Carbon Steel,241 - B,40,8.2 mm = 0.322 in,,,8450,,3880,,,,,1994,,Girth (Circumferential),Seamless,,,,,,,,No,,,No,5/1/2015,Visual,Yes,No,5/1/2016,Testing of Functionality,Yes
INC2015-145,Operation Beyond Design Limits,12/11/2015,Hardisty AB,Alberta,Enbridge Pipelines Inc.,Closed,52.637564,-111.27924,Not Applicable,Not Applicable,Not Applicable,No,2015,12/11/2015 6:57,12/11/2015 6:57,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,Short-term interruption,Transmission,Operation,SCADA,3/2/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,Hardisty Pump Station,,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,109.02,Level I,Standard Review - 168 days,No,INC2016-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-144,Release of Substance,12/11/2015,Ile Des Chene,Manitoba,TransCanada PipeLines Limited,Closed,49.72011504,-96.98386154,1,Natural Gas - Sweet,Gas,No,2015,,12/11/2015 10:00,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Acts, Failure to follow procedure or policy or practice","Corrosion and Cracking, Incorrect Operation","Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units","Failure in communication, Maintenance",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/10/2016,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 41 - ILE DES CHENES,,49.72011504,-96.98386154,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,70.2 Meters,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Branch connection, Thread","Vendor OEM part, Cooper RFBB-30 Compressor Package with RR Avon 76G Engine.",,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,Yes,,,No
INC2015-143,Fire,12/10/2015,Brampton,Ontario,TransCanada PipeLines Limited,Closed,43.746944,-79.637222,Not Applicable,Not Applicable,Not Applicable,No,2015,12/9/2015 11:20,12/9/2015 11:20,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Lack of skill, Inadequate initial instruction;Job or system factors, Inadequate leadership and/or supervision, Giving inadequate policy, procedure, practices or guidelines;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate communications, Inadequate communication methods ","Failure in communication, Human Factors, Inadequate Supervision, Maintenance",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/10/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,KP 0+700,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-142,Fire,12/5/2015,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,55.9788,-111.98153,Not Applicable,Not Applicable,Not Applicable,No,2015,12/2/2015 2:30,12/2/2015 2:30,"Substandard Acts, Failing to use PPE properly;Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Improper motivation, Improper attempt to save time or effort",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),6/22/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,KP 1+000,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-141,Fire,12/4/2015,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,56.0207,-112.18207,Not Applicable,Not Applicable,Not Applicable,No,2015,12/2/2015 8:45,12/2/2015 8:45,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Road conditions","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),2/22/2016,Yes,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,,,,,,,,,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-140,Fire,12/4/2015,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,55.9773,-112.0273,Not Applicable,Not Applicable,Not Applicable,No,2015,12/3/2015 9:43,12/3/2015 9:43,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/12/2016,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,No,No,Forests,10 or fewer dwelling units,5+200,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-139,Release of Substance,12/1/2015,Wilkesport,Ontario,Plains Midstream Canada ULC,Closed,42.714906,-82.358961,0.3,Propane,Gas,No,2015,12/1/2015 10:15,12/1/2015 9:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Construction, Overbending","Defect and Deterioration, Equipment Failure","Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,Short-term interruption,Distribution,Operation,Other Control System,7/21/2016,Yes,No,Release of Substance,Propane,0.3,No,No,,,,,,,,,,,0,OPR,Eastern Delivery System North (EDS-N) - Windsor-Sarnia,"273.10000000, 323.90000000",139.3459365,"Natural Gas Liquids, NGL-HVP (Propane,Butane)",,,,,Canada,Yes,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Launching, Valve, Check, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-138,Release of Substance,11/26/2015,"Chetwynd, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.571824,-121.942698,2000,Amine,Miscellaneous,No,2015,11/26/2015 11:22,11/26/2015 11:22,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Standards and Procedures",,Processing,Operation,Employee / Contractor (Onsite),6/20/2017,Yes,No,Release of Substance,Amine,2000,No,No,,,,,,,,,,,55,PPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level II,Category B,No,,"Processing Plant, Controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2015-137,Fire,11/26/2015,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.445071,-117.697381,Not Applicable,Not Applicable,Not Applicable,No,2015,11/24/2015 11:40,11/24/2015 11:40,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference","Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units;Personal factors, Lack of knowledge, Unspecified","Human Factors, Maintenance",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/12/2016,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,Yes,Yes,No,Forests,10 or fewer dwelling units,17.5 km,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-136,Release of Substance,11/24/2015,Hazler,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,0.075,Sulphur,Miscellaneous,No,2015,11/23/2015 1:00,11/23/2015 1:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,Processing,Operation,Employee / Contractor (Onsite),5/18/2016,Yes,No,Release of Substance,Sulphur,0.075,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-135,Release of Substance,11/23/2015,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.66,-122.69,58,Sulphur,Miscellaneous,No,2015,11/23/2015 5:30,11/23/2015 5:30,"Substandard Acts, Failure to check or monitor",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Failure in communication, Human Factors, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/9/2017,No,No,Release of Substance,Sulphur,58,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,Alaska Highway Mile 285,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-133,Release of Substance,11/20/2015,Wonowon BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.393465,-121.3719,0.001,Natural Gas - Sour,Gas,Yes,2015,11/20/2015 3:00,11/20/2015 3:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Gathering,Operation,3rd Party / Other Company,3/1/2017,No,No,Release of Substance,Natural Gas - Sour,0.001,No,No,,,,,,,,,,,0,OPR,"6 Cache Creek Pipeline""",168.3,11.6626029,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-132,Release of Substance,11/17/2015,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,770,Hydrogen Sulphide,Miscellaneous,Yes,2015,11/17/2015 10:36,11/17/2015 10:36,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),6/16/2017,Yes,No,Release of Substance,Hydrogen Sulphide,770,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2015-130,Adverse Environmental Effects,11/10/2015,Fort McKay,Alberta,NOVA Gas Transmission Ltd.,Closed,57.3,-111.68,Not Applicable,Not Applicable,Not Applicable,Yes,2015,11/9/2015 2:30,11/9/2015 2:30,"Damage or deterioration mechanism, Geotechnical Failure, Wash-out or Erosion;Substandard Conditions, Weather Related, Temperature Extremes","External Interference, Natural Force Damage","Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/11/2017,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Other Pollution (Contamination),0,OPR,ELLS RIVER EXTENSION - NPS 24,610,18.64514007,Natural Gas,,,,,Canada,No,No,Yes,Yes,Water / Wetlands,10 or fewer dwelling units, 0+600 ,Level I,Standard Review - 168 days,No,"INC2015-125, INC2015-129",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-129,Adverse Environmental Effects,11/10/2015,Fort McKay,Alberta,NOVA Gas Transmission Ltd.,Closed,57.3,-111.68,Not Applicable,Not Applicable,Not Applicable,Yes,2015,11/9/2015 12:55,11/9/2015 12:55,"Damage or deterioration mechanism, Geotechnical Failure, Construction or Undermining;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/11/2017,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Frac Out into Water Body,0,OPR,ELLS RIVER EXTENSION - NPS 24,610,18.64514007,Natural Gas,,,,,Canada,No,No,Yes,Yes,Water / Wetlands,10 or fewer dwelling units, 0+600 ,Level I,Standard Review - 168 days,No,"INC2015-125, INC2015-130",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-128,Adverse Environmental Effects,11/10/2015,Fort McKay,Alberta,NOVA Gas Transmission Ltd.,Closed,57.34,-111.68,Not Applicable,Not Applicable,Not Applicable,Yes,2015,11/7/2015 10:30,11/7/2015 10:30,"Damage or deterioration mechanism, Geotechnical Failure, Construction or Undermining;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/11/2017,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Frac Out into Water Body,0,OPR,ELLS RIVER EXTENSION - NPS 24,610,18.64514007,Natural Gas,,,,,Canada,No,No,Yes,Yes,Water / Wetlands,10 or fewer dwelling units,0+600 ,Level I,Standard Review - 168 days,No,INC2015-125,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-127,Release of Substance,11/9/2015,CFB Wainwright,Alberta,NOVA Gas Transmission Ltd.,Closed,52.61406,-110.96464,14075,Natural Gas - Sweet,Gas,No,2015,11/8/2015 10:00,11/8/2015 10:00,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Operation,Landowner,1/25/2017,Yes,No,Release of Substance,Natural Gas - Sweet,14075,Yes,No,,,,,,,,,,,0,OPR,WAINWRIGHT LATERAL - NPS 10,273.1,35.73063204,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,KP 6.8,Level I,Standard Review - 168 days,No,"INC2015-095, INC2015-104, INC2015-107, OM2016-033, OM2016-124","Pipeline, Pipe, Body",CSA Z245.3 Gr.52 (1972) ,NPS 10,Carbon Steel,359 - X52,,,4.1,4.2,8641,340,7135,,1.3,1972,1972,1973,-1146,,Straight,Electric Resistance Welded,6 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1972,No,Replacement,4/9/2016,Yes,,,No,Yes,,,No
INC2015-126,Operation Beyond Design Limits,11/6/2015,"Gretna, MB",Manitoba,Enbridge Pipelines Inc.,Closed,49.015601,-97.554021,Not Applicable,Not Applicable,Not Applicable,No,2015,,11/5/2015 9:05,"Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Failure in communication, Standards and Procedures",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/2/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,Yes,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,KP 1242.397 to KP 1245.182,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-125,Adverse Environmental Effects,11/2/2015,Fort McKay ,Alberta,NOVA Gas Transmission Ltd.,Closed,57.340222,-111.677683,Not Applicable,Not Applicable,Not Applicable,Yes,2015,11/1/2015 1:00,11/1/2015 1:00,"Damage or deterioration mechanism, Geotechnical Failure, Construction or Undermining;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/11/2017,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Frac Out into Water Body,0,OPR,ELLS RIVER EXTENSION - NPS 24,610,18.64514007,Natural Gas,,,,,Canada,No,No,Yes,Yes,Water / Wetlands,10 or fewer dwelling units,0+600 ,Level I,Standard Review - 168 days,No,"INC2015-120, INC2015-128, INC2015-129, INC2015-130",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-124,Release of Substance,10/31/2015,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.655,-122.6899,3.527,Potassium Carbonate,Miscellaneous,No,2015,10/30/2015 1:30,10/30/2015 1:30,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Lack of skill, Inadequate initial instruction;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate communications, Inadequate communication methods ;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules;Job or system factors, Inadequate work standards, Inadequate communication of standards, Training;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Engineering and Planning, Failure in communication, Human Factors, Inadequate Supervision, Maintenance, Standards and Procedures",No pipeline interruption,Processing,Operation,Other Control System,9/17/2018,Yes,No,Release of Substance,Potassium Carbonate,3.527,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,"Mile 285, Alaska Highway",Level I,Standard Review - 168 days,No,,"Processing Plant, Controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-123,Release of Substance,10/29/2015,Fort Mackay,Alberta,NOVA Gas Transmission Ltd.,Closed,57.3426,-111.74337,1,Natural Gas - Sweet,Gas,No,2015,,10/29/2015 2:00,"Damage or deterioration mechanism, Construction, Other Defective Weld",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/16/2017,No,No,Release of Substance,Natural Gas - Sweet,1,Yes,No,,,,,,,,,,,0,OPR,ELLS RIVER EXTENSION - NPS 24,610,18.64514007,Natural Gas,HORIZON SALES,,57.34260039,-111.7433668,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-122,Release of Substance,10/27/2015,Regina,Saskatchewan,Plains Midstream Canada ULC,Closed,50.481964,-104.568289,4,Crude Oil - Sweet,Liquid,No,2015,10/27/2015 9:30,10/27/2015 9:30,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to communicate or coordinate","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Giving inadequate policy, procedure, practices or guidelines;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate communications, Inadequate communication of safety and health data, regulations or guidelines ;Job or system factors, Inadequate work standards, Inadequate communication of standards, Distribution","Engineering and Planning, Failure in communication, Human Factors, Inadequate Supervision, Standards and Procedures",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),3/7/2017,No,No,Release of Substance,Crude Oil - Sweet,4,No,No,,,,,,,,,,,0,OPR,Wascana (Regina/Poplar),323.9,173.2261665,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-121,Release of Substance,10/27/2015,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.830122,-118.645459,1.22,Natural Gas - Sweet,Gas,No,2015,10/26/2015 3:30,10/26/2015 3:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, External Interference, Company Employee","Equipment Failure, External Interference","Personal factors, Lack of knowledge, Lack of experience;Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Lack of skill, Infrequent performance;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Human Factors, Maintenance",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),8/3/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1.22,No,No,,,,,,,,,,,2,OPR,GRANDE PRAIRIE MAINLINE LATERAL LOOP #2,914,31.31326365,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,NA,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Ball, Other (please explain)",1978,NPS 36,Carbon Steel,241 - B,80,3.7 mm = 0.146 in,,,,,,,,,1978,1978,1182,,,,,,,,,,No,,,No,6/9/2014,Non-destructive examination (NDE),Yes,No,6/2/2014,Testing of Functionality,Yes
INC2015-120,Adverse Environmental Effects,10/25/2015,Fort McKay,Alberta,NOVA Gas Transmission Ltd.,Closed,57.340222,-111.671137,Not Applicable,Not Applicable,Not Applicable,Yes,2015,10/23/2015 3:00,10/23/2015 3:50,"Damage or deterioration mechanism, Geotechnical Failure, Construction or Undermining;Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),9/17/2018,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Frac Out into Water Body,0,OPR,ELLS RIVER EXTENSION - NPS 24,610,18.64514007,Natural Gas,,,,,Canada,No,No,Yes,Yes,Water / Wetlands,10 or fewer dwelling units,0+600,Level I,Standard Review - 168 days,No,INC2015-125,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-119,Serious Injury (CER or TSB),10/21/2015,"Vibank, Saskatchewan",Saskatchewan,Enbridge Pipelines Inc.,Closed,50.362699,-104.045302,Not Applicable,Not Applicable,Not Applicable,Yes,2015,10/17/2015 11:20,10/17/2015 11:20,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Maintenance,Public,2/22/2016,Yes,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,Yes,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,Yes,No,No,Agricultural Cropland,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-118,Release of Substance,10/16/2015,"Cromer, MB",Manitoba,Enbridge Pipelines Inc.,Closed,49.752443,-101.241633,30,Crude Oil - Sweet,Liquid,No,2015,10/15/2015 9:15,10/15/2015 9:15,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Mental or psychological stress, Routine, monotony, demand for uneventful vigilance;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Failure in communication, Human Factors, Inadequate Supervision",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),1/21/2016,No,No,Release of Substance,Crude Oil - Sweet,30,No,No,,,,,,,,,,,0,OPR,,,,,,Valve,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,915.942,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-116,Fire,10/14/2015,Sarnia,Ontario,Enbridge Pipelines Inc.,Closed,42.95261,-82.37433,Not Applicable,Not Applicable,Not Applicable,No,2015,10/14/2015 12:15,10/14/2015 12:15,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),2/22/2016,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 5,762,1.9047012,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,2803.383,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-115,Release of Substance,10/9/2015,"Alameda, Saskatchewan",Saskatchewan,Alliance Pipeline Ltd.,Closed,49.325059,-102.297403,1,Natural Gas - Sweet,Gas,No,2015,10/8/2015 6:00,10/8/2015 6:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,No pipeline interruption,Transmission,Operation,Other Control System,5/18/2016,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,ALAMEDA,,49.32403226,-102.2963632,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1494.11,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Nipple, Thread",ASME B31.3-2014,NPS 1/2,Carbon Steel,241 - B,160,4.8 mm = 0.188 in,,,4516,,,,,,2015,2015,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-114,Release of Substance,10/1/2015,"Alameda, Saskatchewan",Saskatchewan,Alliance Pipeline Ltd.,Closed,49.325059,-102.297403,1,Natural Gas - Sweet,Gas,No,2015,9/30/2015 6:40,9/30/2015 6:40,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to check or monitor",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming",Inadequate Supervision,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/18/2016,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,ALAMEDA,,49.32403226,-102.2963632,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1494.1,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",CSA Z245.13 - 1996,NPS 3/8,Stainless Steel,,,,,,12017,,,,,,2000,2000,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-113,Release of Substance,9/29/2015,"Hasler BC , Chetwynd BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.571,-121.94,32.6,Natural Gas - Sour,Gas,Yes,2015,9/28/2015 12:00,9/28/2015 3:55,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,Processing,Operation,Employee / Contractor (Onsite),5/16/2017,Yes,No,Release of Substance,Natural Gas - Sour,32.6,Yes,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,SO2015-013,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-112,Release of Substance,9/24/2015,"Moncton, NB",New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.11317,-64.71534,0.0001,Odourant,Miscellaneous,No,2015,9/22/2015 1:34,9/22/2015 1:34,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,10/23/2015,Yes,No,Release of Substance,Odourant,0.0001,No,No,,,,,,,,,,,0,OPR,Moncton lateral,219.1,12.44337836,Natural Gas,,,,,Canada,No,No,No,No,Developed Land - Small Commercial,11 to 45 dwelling units,12,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Ball, Stem",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-110,Release of Substance,9/18/2015,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65324554,-122.6848231,11.611,Natural Gas - Sour,Gas,Yes,2015,9/16/2015 11:00,9/16/2015 11:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,Processing,Maintenance,Employee / Contractor (Onsite),12/14/2015,Yes,No,Release of Substance,Natural Gas - Sour,11.611,No,No,,,,,,,,,,,0,PPR,,,,,FORT NELSON GAS PLANT (FNGP),,58.65324554,-122.6848231,Canada,Yes,No,No,No,Barren Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2015-071,"Processing Plant, Flare",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-109,Release of Substance,9/16/2015,"Cromer, MB",Manitoba,Enbridge Pipelines Inc.,Closed,49.749362,-101.244345,0.0076,Natural Gas Liquids,Gas,No,2015,9/16/2015 7:53,9/16/2015 7:53,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,Short-term interruption,Transmission,Operation,Other Control System,2/28/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.0076,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Valve,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,960.27,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Valve, Ball, Stem",,NPS 10,Carbon Steel,,,,,,,,,,,,1988,1988,,,,,,,,,,,No,,,No,10/24/2013,Visual,Yes,No,11/13/2008,Testing of Functionality,Yes
INC2015-108,Release of Substance,9/14/2015,City of Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.482928,-104.586263,0.0001,Natural Gas Liquids,Gas,No,2015,9/14/2015 12:45,9/14/2015 12:50,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Using defective equipment;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,Short-term interruption,Transmission,Operation,Other Control System,11/9/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.0001,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,704.200654,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-107,Release of Substance,9/13/2015,Bruce,Alberta,NOVA Gas Transmission Ltd.,Closed,53.195074,-111.90868,9744,Natural Gas - Sweet,Gas,No,2015,,9/13/2015 3:06,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Operation,Scheduled Patrol,12/7/2016,Yes,No,Release of Substance,Natural Gas - Sweet,9744,Yes,No,,,,,,,,,,,0,OPR,VIKING WEST LATERAL - NPS 6,168.3,8.09255576,Natural Gas,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,KP 8.16,Level I,Standard Review - 168 days,No,"INC2015-095, INC2015-104, INC2015-127, INC2016-149","Pipeline, Pipe, Body",CSA Z245.3 Gr. 46 (1972),NPS 6,Carbon Steel,317 - X46,,3.2 mm = 0.126 in,,3.1,8613,,7720,,,,1973,1974,-688,Long Seam (Longitudinal),Straight,Electric Resistance Welded,11 o'clock,External,Poly Vinyl Chloride (PVC),Disbonded,Field Applied,1973,No,Replacement,9/19/2015,Yes,,,No,No,,Replacement,No
INC2015-105,Release of Substance,9/11/2015,Goldboro,Nova Scotia,EnCana Corporation,Closed,45.177234,-61.62299574,198,Natural Gas - Sweet,Gas,No,2015,,9/9/2015 10:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Substandard Acts, Using defective equipment;Substandard Conditions, Defective tools, equipment or materials","Defect and Deterioration, External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,No pipeline interruption,Transmission,Operation,Inspection Site Visit,3/30/2016,Yes,No,Release of Substance,Natural Gas - Sweet,198,No,No,,,,,,,,,,,0,OPR,Deep Panuke,610,183.0652053,Natural Gas,,,,,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,14400,,,,,2009,2010,2013,,,,,,,,,,,No,Replacement,9/22/2015,Yes,,,No,Yes,,,No
INC2015-104,Release of Substance,9/6/2015,"St.Paul, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,53.914064,-111.700742,9510,Natural Gas - Sweet,Gas,No,2015,,9/6/2015 10:00,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,Short-term interruption,Transmission,Operation,Scheduled Patrol,8/2/2017,Yes,No,Release of Substance,Natural Gas - Sweet,9510,Yes,No,,,,,,,,,,,0,OPR,SADDLE LAKE WEST LATERAL - NPS 6,168.3,13.39145112,Natural Gas,,,,,Canada,No,No,Yes,No,Tundra / Native Prairie / Parks,10 or fewer dwelling units,4.16 km,Level I,Standard Review - 168 days,No,"INC2015-095, INC2015-107, INC2015-127","Pipeline, Pipe, Body",,NPS 6,Carbon Steel,,,3.2 mm = 0.126 in,,3.1,8270,5897,6770,,1.6,,1976,1976,-1677,,Straight,Electric Resistance Welded,,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1976,No,Replacement,9/12/2015,Yes,,,No,Yes,,,No
INC2015-103,Release of Substance,8/31/2015,"Mackenzie, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.42619,-122.67658,92300,Natural Gas - Sweet,Gas,Yes,2015,8/29/2015 1:00,8/29/2015 1:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),4/7/2016,Yes,No,Release of Substance,Natural Gas - Sweet,92300,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",AZOUZETTA (2B),,55.42618861,-122.6765754,Canada,No,Yes,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Electrical power system apparatus",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-102,Explosion,8/30/2015,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.6499,-122.20722,Not Applicable,Not Applicable,Not Applicable,No,2015,8/30/2015 7:30,8/30/2015 7:30,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Engineering and Planning, Maintenance",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),6/20/2017,Yes,No,Explosion,,,,No,Under Investigation or Unknown,,,,,,,,,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",WILLOW FLATS (STN 2) (2),,55.64990496,-122.2072164,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-101,Fire,8/28/2015,Smoky Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,54.095881,-112.305035,Not Applicable,Not Applicable,Not Applicable,No,2015,8/28/2015 7:15,8/28/2015 7:15,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/28/2017,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,FLAT LAKE LOOP #2 (SMOKY LAKE SECTION) - NPS 20,508,27.77458198,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Vegetative Barren,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Plug, Seal/Packing",,NPS 3,Carbon Steel,,,,,,,,,,,,1994,1994,,,,,,,,,,,No,,,No,10/1/2014,Visual,Yes,No,10/1/2014,Testing of Functionality,Yes
INC2015-100,Release of Substance,8/27/2015,Iroquois,Ontario,TransCanada PipeLines Limited,Closed,44.889561,-75.295674,0.01,Natural Gas - Sweet,Gas,No,2015,8/25/2015 8:00,8/25/2015 8:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/10/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,Line 100-2 (Montreal),,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Nipple, Thread",90-92,NPS 1/2,Carbon Steel,241 - B,80,3.7 mm = 0.146 in,,3.7,6895,,6895,,,,,2012,,,,,,,,,,,No,,,No,7/3/2014,Visual,Yes,No,8/28/2015,Testing of Functionality,Yes
INC2015-098,Release of Substance,8/24/2015,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65324554,-122.6848231,135,Natural Gas - Sour,Gas,Yes,2015,7/10/2015 12:00,7/10/2015 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Acts, Failure to react or correct","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Failure in communication, Inadequate Supervision",,Processing,Operation,Employee / Contractor (Onsite),4/7/2016,Yes,No,Release of Substance,Natural Gas - Sour,135,No,No,,,,,,,,,,,0,PPR,,,,,FORT NELSON GAS PLANT (FNGP),,58.65324554,-122.6848231,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Inlet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-097,"Explosion, Fire",8/24/2015,"Hardisty, Alberta",Alberta,Enbridge Pipelines Inc.,Closed,52.639314,-111.27931,Not Applicable,Not Applicable,Not Applicable,No,2015,8/19/2015 8:20,8/19/2015 8:20,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate purchasing, Improper handling of materials","Engineering and Planning, Human Factors, Inadequate Procurement",No pipeline interruption,Transmission,Operation,SCADA,6/16/2016,Yes,No,"Explosion, Fire",,,,No,Equipment & Electrical,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,175.451,Level II,Category B,No,"INC2012-174, INC2015-022, INC2016-003, INC2016-122, INC2017-006","Station/Facility, Pumping, Electrical power system apparatus",N/A,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2015-096,Release of Substance,8/21/2015,"Beiseker, AB",Alberta,NOVA Gas Transmission Ltd.,Closed,51.32322,-113.37743,0.001,Natural Gas - Sweet,Gas,No,2015,,8/21/2015 12:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/8/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0.001,No,No,,,,,,,,,,,0,OPR,,,,,ATUSIS CREEK SALES,,51.32321549,-113.3774265,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary device(s) (please explain)",,,,,,,,,6205,,5200,,,,,,,,,,,,,,,,No,,,No,8/21/2015,Visual,Yes,No,8/27/2015,Repair,Yes
INC2015-095,Release of Substance,8/19/2015,"Fort St. John, B.C.",Alberta,NOVA Gas Transmission Ltd.,Closed,56.337317,-119.910103,2366,Natural Gas - Sweet,Gas,No,2015,,8/19/2015 9:30,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Transmission,Operation,Scheduled Patrol,4/4/2017,Yes,No,Release of Substance,Natural Gas - Sweet,2366,Yes,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,kP 73.6,Level I,Standard Review - 168 days,No,"INC2015-104, INC2015-107, INC2015-127","Pipeline, Pipe, Body",CSA Z245.1 - 1990,NPS 16,Carbon Steel,359 - X52,,6.0 mm = 0.237 in,,6.1,8450,7000,,,1.3,,,1992,-1112,,Straight,Electric Resistance Welded,1 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1991,No,Replacement,1/15/2016,Yes,,,No,No,,Replacement,No
INC2015-093,Release of Substance,8/18/2015,Dawson Creek,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.791,-120.526,2.118,Propane,Gas,No,2015,8/16/2015 2:03,8/16/2015 2:03,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),3/29/2016,No,No,Release of Substance,Propane,2.118,No,No,,,,,,,,,,,0,PPR,Willowbrook Pipeline,406.4,4.15341339,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-092,Release of Substance,8/18/2015,Brockville,Ontario,TransCanada PipeLines Limited,Closed,44.682404,-75.622458,0.01,Natural Gas - Sweet,Gas,No,2015,4/22/2015 11:30,4/22/2015 11:30,"Damage or deterioration mechanism, Geotechnical Failure, Frost heave",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),2/28/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,Line 100-2 (Montreal),,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,15,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Ball, Other (please explain)",1967,NPS 1/2,Carbon Steel,241 - B,160,,,,,,,,0.91,,1967,1967,,,,,,,,,,,No,,,No,4/22/2015,Visual,Yes,No,4/22/2015,Testing of Functionality,Yes
