Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2015-091,Release of Substance,8/17/2015,Chetwynd BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.57,-121.94,164,Natural Gas - Sour,Gas,Yes,2015,8/16/2015 6:00,8/17/2015 12:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),3/29/2016,Yes,No,Release of Substance,Natural Gas - Sour,164,Yes,No,,,,,,,,,,,0,PPR,Grizzly Pipeline,"273.10000000, 508.00000000, 610.00000000",160.6451852,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,149.8,Level I,Standard Review - 168 days,No,,"Processing Plant, Sweetening (desulfurization)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-090,Operation Beyond Design Limits,8/6/2015,Valleyview,Alberta,Alliance Pipeline Ltd.,Closed,54.4245,-117.75955,Not Applicable,Not Applicable,Not Applicable,No,2015,8/5/2015 9:00,8/5/2015 9:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate communications, Inadequate communication between different organizations","Engineering and Planning, Failure in communication",Short-term interruption,Transmission,Operation,Other Control System,3/29/2016,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,SIMONETTE LATERAL,406.4,2.01143158,Natural Gas Sweet,SIMONETTE,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-088,Operation Beyond Design Limits,7/30/2015,"Grand Prairie, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,54.830119,-118.646961,Not Applicable,Not Applicable,Not Applicable,No,2015,7/30/2015 2:56,7/30/2015 2:56,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,3/29/2016,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GRANDE PRAIRIE MAINLINE LATERAL LOOP,762,32.88459159,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-087,Release of Substance,7/24/2015,Taylor BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14512,-120.66429,20,Produced Water,Miscellaneous,No,2015,7/23/2015 6:40,7/23/2015 6:40,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Damage or deterioration mechanism, External Interference, Unknown","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),2/28/2017,Yes,No,Release of Substance,Produced Water,20,Yes,Yes,,,,,,,,,,,0,PPR,,,,,Taylor Complex,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Water treatment",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-085,Release of Substance,7/23/2015,"Kerrobert Station is approximately 4km NW of the town of Kerrobert, Saskatchewan",Saskatchewan,Alliance Pipeline Ltd.,Closed,51.94,-109.18,28,Natural Gas - Sweet,Gas,No,2015,7/22/2015 5:58,7/22/2015 5:58,"Substandard Conditions, Weather Related, Adverse weather",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,No pipeline interruption,Transmission,Operation,Other Control System,1/13/2016,Yes,No,Release of Substance,Natural Gas - Sweet,28,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,KERROBERT,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,913.3,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Rupture disk",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-084,Release of Substance,7/20/2015,"Regina, Saskatchewan",Saskatchewan,Enbridge Pipelines Inc.,Closed,50.482934,-104.586279,0.0001,Natural Gas Liquids,Gas,No,2015,7/20/2015 6:25,7/20/2015 6:25,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Failure to check or monitor;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,SCADA,11/9/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.0001,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,704.201,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-083,Release of Substance,7/16/2015,"Fort Nelson, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.654643,-122.68924,13.4,Natural Gas - Sour,Gas,Yes,2015,7/3/2015 12:00,7/3/2015 12:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),3/1/2017,Yes,No,Release of Substance,Natural Gas - Sour,13.4,No,No,,,,,,,,,,,0,OPR,"24 Beaver River Pipeline""","609.60000000, 610.00000000",173.4713372,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Receiving, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-082,Release of Substance,7/14/2015,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,1.8,Sulphur,Miscellaneous,No,2015,7/10/2015 12:00,7/10/2015 12:00,"Substandard Acts, Failure to check or monitor",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/11/2017,Yes,No,Release of Substance,Sulphur,1.8,No,Yes,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-081,Operation Beyond Design Limits,7/13/2015,"Grande Prairie, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,54.830119,-118.646961,Not Applicable,Not Applicable,Not Applicable,No,2015,7/10/2015 1:40,7/10/2015 1:40,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,3/29/2016,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,GRANDE PRAIRIE MAINLINE LATERAL LOOP,762,32.88459159,Natural Gas,,,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-080,Release of Substance,7/13/2015,Karr Receipt Point is approximately 95 km SE of Grande Prairie,Alberta,Alliance Pipeline Ltd.,Closed,54.61366745,-118.2116069,1,Natural Gas - Sweet,Gas,No,2015,7/9/2015 11:01,7/9/2015 11:01,"Substandard Acts, Failure to communicate or coordinate",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate communication between different organizations",Failure in communication,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),8/15/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,KARR LATERAL,219.1,2.36584822,Natural Gas,KARR,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,Lateral KP 2.48,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Valve, Pressure relief, Other (please explain)",,NPS 1,Carbon Steel,,,,,,9930,8275,8275,,,,,,,,,,,,,Intact,,,No,,,No,,,No,No,,,No
INC2015-079,Operation Beyond Design Limits,7/10/2015,"Savona, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,50.749402,-120.856615,Not Applicable,Not Applicable,Not Applicable,No,2015,5/29/2015 10:30,5/29/2015 10:30,"Damage or deterioration mechanism, External Interference, Company Employee;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Misunderstood directions;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Failure in communication, Human Factors, Standards and Procedures",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),3/29/2016,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,"SPECTRA - 30 MAINLINE""","168.30000000, 762.00000000",1274.364117,"Natural Gas, Natural Gas Sweet",,Meter,,,Canada,Yes,No,No,No,Vegetative Barren,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-078,Adverse Environmental Effects,7/10/2015,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,Not Applicable,Not Applicable,Not Applicable,Yes,2015,7/9/2015 2:30,7/9/2015 2:30,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),1/19/2016,No,No,Adverse Environmental Effects,,,,Yes,,,,,,,,,,Release of Toxic Substance,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Barren Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-077,Fire,7/10/2015,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,Not Applicable,Not Applicable,Not Applicable,No,2015,7/9/2015 2:30,7/9/2015 2:30,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),1/13/2016,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Barren Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,INC2015-075,"Processing Plant, Flare",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-075,Fire,7/3/2015,"Taylor, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.1441,-120.66393,Not Applicable,Not Applicable,Not Applicable,No,2015,7/3/2015 5:00,7/3/2015 5:00,"Substandard Conditions, Congestion or restricted action",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Gathering,Operation,Employee / Contractor (Onsite),1/13/2016,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,PPR,,,,,TAYLOR (STN 1) (STN 1),,56.14410425,-120.6639331,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,INC2015-077,"Processing Plant, Flare",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-074,Release of Substance,7/1/2015,"Chetwynd, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.572,-121.944,526,Natural Gas - Sour,Gas,Yes,2015,7/1/2015 10:12,7/1/2015 10:12,"Damage or deterioration mechanism, Construction, Overbending",Defect and Deterioration,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),5/16/2017,Yes,No,Release of Substance,Natural Gas - Sour,526,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Launching, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-073,Release of Substance,6/27/2015,Hardisty,Alberta,Express Pipeline Ltd.,Closed,52.63471,-111.2641,16,Crude Oil - Sweet,Liquid,No,2015,6/27/2015 9:30,6/27/2015 9:30,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Conditions, Inadequate instructions or procedures",External Interference,"Personal factors, Lack of knowledge, Lack of experience;Personal factors, Lack of skill, Lack of coaching;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution","Human Factors, Maintenance",Short-term interruption,Transmission,Operation,3rd Party / Other Company,2/10/2016,No,No,Release of Substance,Crude Oil - Sweet,16,No,Yes,,,,,,,,,,,0,OPR,,,,,HARDISTY,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-071,Release of Substance,6/19/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,2,Waste Oil,Liquid,No,2015,6/15/2015 11:00,6/17/2015 10:00,"Damage or deterioration mechanism, Material Loss, External Material Loss;Substandard Conditions, Defective tools, equipment or materials","Corrosion and Cracking, External Interference","Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),12/16/2015,Yes,No,Release of Substance,Waste Oil,2,Yes,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2015-110,"Station/Facility, Compression, Piping, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-070,Release of Substance,6/18/2015,"Regina, Saskatchewan",Saskatchewan,Alliance Pipeline Ltd.,Closed,50.2520045,-104.408497,1,Natural Gas - Sweet,Gas,No,2015,6/16/2015 8:00,6/16/2015 8:00,"Substandard Conditions, Inadequate instructions or procedures",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness;Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),3/29/2016,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,ESTLIN,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,1306.81,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Ball, Ball",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-064,Release of Substance,5/26/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.145,-120.67,41,Contaminated Water,Miscellaneous,No,2015,5/26/2015 7:00,5/26/2015 7:00,"Damage or deterioration mechanism, External Interference, Company Employee;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate communications, Inadequate communication between work groups ;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional","Engineering and Planning, Failure in communication, Human Factors",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),9/17/2018,No,No,Release of Substance,Contaminated Water,41,No,Yes,,,,,,,,,,,0,PPR,"30 Fort St. John Mainline""",,,,762 mm OD FSJ Mainline Pigging Barrel - Sending,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-063,Release of Substance,5/25/2015,Dawson Creek,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.79306,-120.52312,2,Propane,Gas,No,2015,5/25/2015 1:30,5/25/2015 1:30,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,No pipeline interruption,Processing,Operation,Other Control System,5/24/2016,Yes,No,Release of Substance,Propane,2,No,No,,,,,,,,,,,0,PPR,,,,,DAWSON PROCESSING PLANT,,55.79305809,-120.5231165,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Spring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-062,Fire,5/25/2015,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.483487,-104.587856,Not Applicable,Not Applicable,Not Applicable,No,2015,5/22/2015 11:20,5/22/2015 11:20,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Improper motivation, Improper attempt to save time or effort",Human Factors,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/13/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,REGINA TERMINAL,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-061,Fire,5/22/2015,Hardisty,Alberta,Enbridge Pipelines Inc.,Closed,52.63188,-111.282521,Not Applicable,Not Applicable,Not Applicable,No,2015,5/21/2015 3:00,5/21/2015 3:05,"Substandard Conditions, Inadequate or improper protective equipment",External Interference,"Personal factors, Mental or psychological stress, Routine, monotony, demand for uneventful vigilance;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming","Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/13/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,HARDISTY TERMINAL PIPING - LINE 67,914,0.12071388,Crude Oil,,Valve,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-060,Release of Substance,5/22/2015,"Nipigon, Ontario",Ontario,TransCanada PipeLines Limited,Closed,49.29537,-88.10128,2,Lube Oil,Liquid,No,2015,5/18/2015 5:51,5/18/2015 6:45,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),9/17/2018,Yes,No,Release of Substance,Lube Oil,2,No,Yes,,,,,,,,,,,0,OPR,,,,,STN 75 - NIPIGON,,49.29537352,-88.10128251,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,MLV 75,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Nipple",,NPS 1/2,Carbon Steel,,160,,,,8274,,7584,,,,1994,1994,,,,,,,,,,,No,,,No,5/8/2015,Visual,Yes,Yes,,,No
INC2015-059,Fire,5/20/2015,Burnaby BC,British Columbia,Trans Mountain Pipeline ULC,Closed,49.29045,-122.95047,Not Applicable,Not Applicable,Not Applicable,No,2015,5/20/2015 8:45,5/20/2015 8:45,"Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate warning system",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),2/22/2016,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Westridge Delivery Line,610,3.68992897,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,This section is not applicable,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-058,Operation Beyond Design Limits,5/13/2015,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.551922,-113.351563,Not Applicable,Not Applicable,Not Applicable,No,2015,5/13/2015 9:17,5/13/2015 9:17,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Standards and Procedures",No pipeline interruption,Transmission,Maintenance,SCADA,3/2/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,Edmonton,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,0,Level I,Standard Review - 168 days,No,INC2015-038,,,NPS 36,Carbon Steel,241 - B,20,9.5 mm = 0.375 in,,,1896,,2137,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-057,Fire,5/13/2015,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.537622,-113.368289,Not Applicable,Not Applicable,Not Applicable,No,2015,5/12/2015 1:50,5/12/2015 1:50,"Substandard Conditions, Inadequate or improper protective equipment",External Interference,"Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate leadership and/or supervision, Inadequate performance measurement and evaluation",Inadequate Supervision,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/13/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,Edmonton Terminal South,,,,Canada,No,No,Yes,Yes,Tundra / Native Prairie / Parks,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-056,Release of Substance,5/12/2015,"Medicine Hat, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,50.16626,-110.59318,3400000,Natural Gas - Sweet,Gas,Yes,2015,5/11/2015 11:00,5/11/2015 11:00,"Damage or deterioration mechanism, Geotechnical Failure, Soil Subsidence/Slope Movement;Substandard Acts, Failure to identify hazard or risk","Incorrect Operation, Natural Force Damage","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;External Interference, Natural or Environmental Forces","Engineering and Planning, Natural or Environmental Forces",Short-term interruption,Transmission,Operation,SCADA,11/29/2018,Yes,Yes,"Interruption of Pipeline Operations, Release of Substance",Natural Gas - Sweet,3400000,Yes,No,,,,,,,,,,,0,OPR,SUFFIELD LATERAL - NPS 12,323.9,63.37841961,Natural Gas,,,,,Canada,No,Yes,Yes,No,Shrub Land,10 or fewer dwelling units,KP 31.110,Level II,Category B,No,OM2015-204,"Pipeline, Pipe, Body",1972,NPS 12,Carbon Steel,317 - X46,20,6.3 mm = 0.250 in,,6.2,8450,,5290,,4.5,,1972,1972,-1002,,Straight,Electric Resistance Welded,11 o'clock,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1972,No,Replacement,8/23/2015,No,9/30/2014,Inline Inspection (ILI),Yes,Yes,,,No
INC2015-055,Release of Substance,5/12/2015,Dryden,Ontario,TransCanada PipeLines Limited,Closed,49.78942,-92.76552,0.1,Natural Gas - Sweet,Gas,No,2015,5/11/2015 10:30,5/11/2015 10:30,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Acts, Failure to identify hazard or risk","Corrosion and Cracking, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/10/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,No,No,,,,,,,,,,,0,OPR,,,,,STN 55 - DRYDEN,,49.78941703,-92.76551503,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,"INC2014-134, INC2015-031, INC2015-036","Station/Facility, Compression, Valve, Check, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,5/11/2015,Visual,No,Yes,,,No
INC2015-054,Release of Substance,5/11/2015,"Quesnel, BC",British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,52.640194,-122.447333,1,Natural Gas - Sweet,Gas,No,2015,5/10/2015 11:37,5/10/2015 11:37,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,Transmission,Operation,Public,5/24/2016,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,"SPECTRA - 36 LOOP""","508.00000000, 762.00000000, 914.40000000",1105.13746,Natural Gas,,Meter,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Cap, Thread",,NPS 36,Carbon Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-053,Fire,5/11/2015,Glenboro Manitoba,Manitoba,Enbridge Pipelines Inc.,Closed,49.538348,-99.289286,Not Applicable,Not Applicable,Not Applicable,No,2015,5/8/2015 9:20,5/8/2015 9:20,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),2/21/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,685.55,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-052,Fire,5/9/2015,Rosetown,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.586,-107.959,Not Applicable,Not Applicable,Not Applicable,No,2015,5/9/2015 5:38,5/9/2015 5:38,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,7/29/2015,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,No,Yes,Yes,No,Agricultural Cropland,10 or fewer dwelling units,Between kilometre post 444.2 and 445.8,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-051,Release of Substance,5/9/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.146,-120.671,262,Butane,Gas,No,2015,5/9/2015 2:25,5/9/2015 2:25,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Personal factors, Lack of knowledge, Inadequate initial training;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Human Factors, Maintenance, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),4/7/2016,No,No,Release of Substance,Butane,262,No,No,,,,,,,,,,,350,PPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level II,Category B,No,INC2017-192,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-050,Release of Substance,5/9/2015,Salisbury,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.16167,-65.34959,10374,Natural Gas - Sweet,Gas,No,2015,5/8/2014 7:00,5/9/2015 11:10,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,No pipeline interruption,Transmission,Operation,SCADA,9/2/2015,Yes,No,Release of Substance,Natural Gas - Sweet,10374,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,344,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Valve, Pressure relief, Spring",CSA Z662-07,,,,,,,,,,,,,2006,2007,2007,,,,,,,,,,,No,,,No,5/23/2014,Visual,Yes,Yes,,,No
INC2015-049,Release of Substance,5/6/2015,"Spririt River, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,55.81518,-119.36579,0.1,Natural Gas - Sweet,Gas,No,2015,,5/6/2015 8:10,"Damage or deterioration mechanism, Cracking, Fatigue;Damage or deterioration mechanism, Construction, Defective Pipe or Component Body","Corrosion and Cracking, Defect and Deterioration","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/1/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,No,No,,,,,,,,,,,1,OPR,GORDONDALE LATERAL LOOP - NPS 20,508,23.64412691,Natural Gas,SADDLE HILLS,,55.81517695,-119.3657945,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2014-134,"Station/Facility, Compression, Piping, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,4/27/2015,Visual,Yes,Yes,,,No
INC2015-046,Release of Substance,5/4/2015,Cold Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,54.69512814,-110.727294,41380,Natural Gas - Sweet,Gas,Yes,2015,,5/3/2015 10:00,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Conditions, Inadequate support or assistance","Corrosion and Cracking, External Interference","Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,No pipeline interruption,Transmission,Operation,3rd Party / Other Company,2/22/2017,Yes,No,Release of Substance,Natural Gas - Sweet,41380,Yes,No,,,,,,,,,,,0,OPR,LEMING LAKE SALES LATERAL - NPS 16,406.4,99.68490441,Natural Gas,MARGUERITE LAKE SALES,,54.69512814,-110.727294,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,n/a,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-045,Release of Substance,4/28/2015,Grand Pointe,Ontario,Plains Midstream Canada ULC,Closed,42.469356,-82.369772,1.82,Mixed HVP Hydrocarbons,Gas,No,2015,4/23/2015 9:00,4/24/2015 9:00,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks",Tools and Equipment,No pipeline interruption,Transmission,Operation,Inspection Site Visit,6/20/2016,Yes,No,Release of Substance,Mixed HVP Hydrocarbons,1.82,No,No,,,,,,,,,,,0,OPR,Windsor-Sarnia Pipeline,323.9,139.7698817,"NGL-HVP (Propane,Butane)",,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,12/28/2015,Visual,Yes,No,3/11/2015,Testing of Functionality,Yes
INC2015-044,Release of Substance,4/22/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630285,-120.6691693,2.5,Amine,Miscellaneous,No,2015,3/20/2015 5:00,3/25/2015 6:17,"Damage or deterioration mechanism, External Interference, Company Employee;Substandard Acts, Failure to react or correct","External Interference, Incorrect Operation","Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional",Human Factors,No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),12/16/2015,No,No,Release of Substance,Amine,2.5,No,Yes,,,,,,,,,,,0,PPR,"16 Boundary Lake Pipeline""",406.4,49.55772514,"Natural Gas, Natural Gas Sweet",MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,50.55,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-043,Serious Injury (CER or TSB),4/21/2015,Jasper,Alberta,Trans Mountain Pipeline ULC,Closed,53.010185,-118.100442,Not Applicable,Not Applicable,Not Applicable,Yes,2015,4/21/2015 1:20,4/21/2015 4:03,"Substandard Acts, Improper placement",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate communication of standards, Training",Standards and Procedures,No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),5/27/2015,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,0,Yes,,,1,OPR,MAINLINE LOOP: JASPER SECTION,762,80.40097879,Crude Oil,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,360.5,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-042,Release of Substance,4/20/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.1463,-120.66917,268,Water,Miscellaneous,No,2015,4/13/2015 4:00,4/13/2015 4:00,"Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Poor housekeeping or disorder",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),7/29/2015,No,No,Release of Substance,Water,268,No,No,,,,,,,,,,,0,PPR,,,,,MCMAHON GAS PLANT (MCMAHON),,56.14630285,-120.6691693,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Water treatment",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-041,Fire,4/19/2015,Spirit River,Alberta,Pembina Energy Services Inc.,Closed,55.786645,-118.9348,Not Applicable,Not Applicable,Not Applicable,No,2015,4/18/2015 4:45,4/18/2015 4:45,"Substandard Acts, Failure to warn;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience;Personal factors, Lack of knowledge, Inadequate orientation;Personal factors, Lack of skill, Inadequate review instruction;Job or system factors, Inadequate leadership and/or supervision, Unclear or conflicting reporting relationships;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Failure in communication, Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),1/13/2016,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-038,Operation Beyond Design Limits,4/16/2015,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.752741,-101.238774,Not Applicable,Not Applicable,Not Applicable,No,2015,4/14/2015 3:25,4/15/2015 4:10,"Substandard Acts, Failure to warn;Substandard Acts, Failure to react or correct;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate warning system","External Interference, Incorrect Operation","Job or system factors, Inadequate tools and equipment, Inadequate removal and replacement of unsuitable items;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Failure in communication, Maintenance, Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),3/1/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,Cromer,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,INC2015-058,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-037,Fire,4/10/2015,"Rapid City, Manitoba",Manitoba,TransCanada Keystone Pipeline GP Ltd.,Closed,50.076253,-100.001452,Not Applicable,Not Applicable,Not Applicable,No,2015,4/9/2015 1:00,4/9/2015 1:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),2/21/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Keystone Line 100-1 Conversion,,,,PS23 - Rapid City,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2015-036,Release of Substance,4/7/2015,"Dryden, Ontario",Ontario,TransCanada PipeLines Limited,Closed,49.78942,-92.76552,1,Natural Gas - Sweet,Gas,No,2015,4/7/2015 6:20,4/7/2015 6:20,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,SCADA,11/10/2016,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,,,,,STN 55 - DRYDEN,,49.78941703,-92.76551503,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,"INC2015-031, INC2015-055","Station/Facility, Compression, Fitting, Other (please explain)",CSA Z662 1994,NPS 1/2,Stainless Steel,,,,,,,,6790,,,2012,2012,2012,,,,,,,,,,,No,,,No,3/30/2015,Visual,Yes,No,3/30/2015,Replacement,Yes
INC2015-035,Operation Beyond Design Limits,4/2/2015,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.544257,-113.35606,Not Applicable,Not Applicable,Not Applicable,No,2015,4/2/2015 11:14,4/2/2015 11:14,"Substandard Conditions, Inadequate information or data",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,No pipeline interruption,Transmission,Operation,SCADA,2/20/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,Edmonton,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,0,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Piping, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-034,Operation Beyond Design Limits,3/31/2015,Cornwall,Ontario,Trans-Northern Pipelines Inc.,Closed,45.03715,-74.71838,Not Applicable,Not Applicable,Not Applicable,No,2015,3/31/2015 12:35,3/31/2015 12:35,"Substandard Acts, Servicing equipment in operation;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,Short-term interruption,Transmission,Maintenance,Other Control System,2/21/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,CORNWALL STATION,,45.03715172,-74.71837876,Canada,Yes,Yes,No,No,Developed Land - Industrial,46 or more dwelling units,117.6 - 123.9,Level I,Standard Review - 168 days,No,"INC2015-002, INC2016-008","Pipeline, Pipe, Body",API 5LX  1948?,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,6895,,7660,0.6,0.9,1952,1952,1952,1180,Girth (Circumferential),Straight,Electric Resistance Welded,,External,Polyethylene Tape Wrap,,Field Applied,1973,No,,,No,8/28/2013,Inline Inspection (ILI),Yes,No,,,No
INC2015-032,Release of Substance,3/30/2015,Wonowon BC,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.708689,-121.766112,2.4,Natural Gas - Sour,Gas,Yes,2015,3/27/2015 5:00,3/27/2015 5:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, External Interference, Company Employee","Equipment Failure, External Interference","Personal factors, Lack of knowledge, Unspecified",Human Factors,No pipeline interruption,Gathering,Operation,Other Control System,7/29/2015,Yes,No,Release of Substance,Natural Gas - Sour,2.4,No,No,,,,,,,,,,,0,OPR,"20 ALASKA HIGHWAY TRUNK PIPELINE""",508,28.69664024,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,29.12,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Receiving, Valve, Ball, Ball",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-031,Release of Substance,3/30/2015,"Dryden, Ontario",Ontario,TransCanada PipeLines Limited,Closed,49.78942,-92.76552,0.1,Natural Gas - Sweet,Gas,No,2015,,3/30/2015 7:30,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),11/10/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,No,No,,,,,,,,,,,0,OPR,,,,,STN 55 - DRYDEN,,49.78941703,-92.76551503,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,"INC2014-134, INC2015-036, INC2015-055","Station/Facility, Compression, Fitting, Other (please explain)",CSA Z662 1994,NPS 1/2,Stainless Steel,,,,,,,,6790,,,2012,2012,2012,,,,,,,,,,,No,,,No,3/30/2015,Visual,Yes,No,3/30/2015,Replacement,Yes
INC2015-030,Adverse Environmental Effects,3/20/2015,edmundston,New Brunswick,Twin Rivers Paper Company Inc.,Closed,47.361505,-68.32824,Not Applicable,Not Applicable,Not Applicable,Yes,2015,3/19/2015 11:20,3/20/2015 1:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,Short-term interruption,Transmission,Operation,3rd Party / Other Company,8/24/2017,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Release of Toxic Substance,0,OPR,BLEACHED WHITE WATER RETURN,508,1.7214524,White Water,,,,,Canada,No,Yes,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level II,Category B,No,,"Pipeline, Valve, Pressure relief, Flange, Gasket/O-ring",,NPS 20,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,3/20/2015,No,9/25/2014,Visual,No,No,9/25/2014,Replacement,No
INC2015-029,Release of Substance,3/17/2015,Plum Coulee,Manitoba,Enbridge Pipelines Inc.,Closed,51.45,-107.3861111,0.0005,Natural Gas Liquids,Gas,No,2015,3/17/2015 1:35,3/17/2015 1:35,"Damage or deterioration mechanism, External Interference, Third Party;Substandard Conditions, Weather Related, High winds;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Congestion or restricted action;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Mental or psychological stress, Preoccupation with problems;Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures","Human Factors, Inadequate Supervision",Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),12/20/2016,No,No,Release of Substance,Natural Gas Liquids,0.0005,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Meter,,,Canada,No,No,No,No,Agricultural Cropland,10 or fewer dwelling units,MP 762.43,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
