Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2015-028,Release of Substance,3/13/2015,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.65396,-111.26847,2.3,Crude Oil - Sweet,Liquid,No,2015,1/16/2015 6:00,1/16/2015 7:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate preparation or planning","Equipment Failure, External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Personal factors, Lack of skill, Inadequate review instruction;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate communications, Inadequate communication between shifts;Job or system factors, Inadequate communications, Inadequate communication methods ;Job or system factors, Inadequate communications, Inadequate communication due to job turnover","Engineering and Planning, Failure in communication, Human Factors, Inadequate Supervision, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),2/3/2017,Yes,No,Release of Substance,Crude Oil - Sweet,2.3,No,Yes,,,,,,,,,,,0,OPR,,,,,KEYSTONE HARDISTY TANK TERMINAL,,52.65395901,-111.2684694,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,REM-0346,"Pipeline, Valve, Gate, Body;Station/Facility, Pumping, Valve, Ball, Seal/Packing;Station/Facility, Pumping, Valve, Gate, Seal/Packing",CSA Z662-2011,NPS 30,Carbon Steel,448 - X65,40,9.5 mm = 0.375 in,,9.5,1900,,1427,,,2014,2014,2015,,Girth (Circumferential),,,,External,,Intact,Plant Applied,2014,No,,,No,1/16/2015,Visual,No,No,,,No
INC2015-027,Release of Substance,3/9/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.1497,-120.6724,6.94,Propane,Gas,No,2015,3/9/2015 12:00,3/9/2015 6:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,Distribution,Operation,Other Control System,1/11/2017,Yes,No,Release of Substance,Propane,6.94,No,No,,,,,,,,,,,0,PPR,"20 ALASKA HIGHWAY TRUNK PIPELINE""",508,28.69664024,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Storage",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2015-026,Release of Substance,3/9/2015,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.573,-121.941,2,Contaminated Water,Miscellaneous,No,2015,3/9/2015 9:30,3/9/2015 12:00,"Substandard Acts, Failure to communicate or coordinate",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate development of standards, Coordination with process design",Standards and Procedures,No pipeline interruption,Processing,Maintenance,Employee / Contractor (Onsite),8/24/2017,Yes,No,Release of Substance,Contaminated Water,2,No,Yes,,,,,,,,,,,0,PPR,Grizzly Pipeline,"273.10000000, 508.00000000, 610.00000000",160.6451852,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sweetening (desulfurization)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-025,Fire,3/6/2015,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.4837281,-104.59147,Not Applicable,Not Applicable,Not Applicable,No,2015,3/5/2015 2:45,3/5/2015 2:45,"Substandard Acts, Improper placement",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience;Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training","Human Factors, Inadequate Supervision",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/20/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,Valve,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-024,Fire,3/4/2015,Hardisty,Alberta,Enbridge Pipelines Inc.,Closed,52.49245275,-110.8520296,Not Applicable,Not Applicable,Not Applicable,No,2015,3/4/2015 9:30,3/4/2015 9:30,"Substandard Acts, Using defective equipment;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate ventilation;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Physical or physiological stress, Drugs;Personal factors, Lack of skill, Inadequate practice;Job or system factors, Inadequate leadership and/or supervision, Giving inadequate policy, procedure, practices or guidelines;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules;Job or system factors, Inadequate work standards, Inadequate communication of standards, Training","Human Factors, Inadequate Supervision, Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Maintenance,Employee / Contractor (Onsite),4/20/2018,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,MP129.9235,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-023,Release of Substance,3/3/2015,Glenboro,Manitoba,Enbridge Pipelines Inc.,Closed,49.539039,-99.288393,0.015,Natural Gas Liquids,Gas,No,2015,3/3/2015 9:14,3/3/2015 9:14,"Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Inadequate warning system;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Failure in communication, Standards and Procedures",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/17/2016,No,No,Release of Substance,Natural Gas Liquids,0.015,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-022,Explosion,3/2/2015,"Milden, Saskatchewan",Saskatchewan,Enbridge Pipelines Inc.,Closed,51.446646,-107.387472,Not Applicable,Not Applicable,Not Applicable,No,2015,2/27/2015 4:00,2/27/2015 4:00,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,Short-term interruption,Transmission,Operation,Employee / Contractor (Onsite),2/3/2016,Yes,No,"Explosion, Interruption of Pipeline Operations",,,,No,Equipment & Electrical,,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Agricultural Cropland,10 or fewer dwelling units,KP 475,Level I,Standard Review - 168 days,No,"INC2012-174, INC2015-022, INC2015-097, INC2016-003, INC2016-122, INC2017-006","Station/Facility, Pumping, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2015-021,Release of Substance,2/28/2015,Grand Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,55.0045,-119.472,0.1,Natural Gas - Sweet,Gas,No,2015,2/27/2015 5:50,2/27/2015 5:50,"Damage or deterioration mechanism, Material Loss, External Material Loss;Damage or deterioration mechanism, External Interference, Unknown","Corrosion and Cracking, External Interference","Personal factors, Physical or physiological stress, Oxygen deficiency;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks","Human Factors, Tools and Equipment",Short-term interruption,Transmission,Maintenance,Employee / Contractor (Onsite),11/1/2018,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,Yes,No,,,,,,,,,,,0,OPR,GRANDE PRAIRIE MAINLINE LOOP,"1067.00000000, 610.00000000, 762.00000000, 914.00000000",368.2235257,"Natural Gas, Natural Gas Sweet",,,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",1981,NPS 24,Carbon Steel,483 - X70,,6.6 mm = 0.258 in,0,6.8,7584,,5725,1.2,0,1981,1981,1981,-1257,,Spiral,,,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1981,No,Removal,,No,2/18/2015,Inline Inspection (ILI),Yes,No,2/27/2015,Repair,Yes
INC2015-020,Release of Substance,2/26/2015,Goldboro,Nova Scotia,ExxonMobil Canada Properties,Closed,45.17170605,-61.61267605,396,Natural Gas - Sweet,Gas,No,2015,2/24/2015 7:20,2/24/2015 7:20,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Inadequate Supervision, Maintenance",No pipeline interruption,,Operation,Scheduled Patrol,2/7/2017,Yes,No,Release of Substance,Natural Gas - Sweet,396,No,No,,,,,,,,,,,0,PPR,Sable Offshore Energy Project,"1362.40000000, 219.10000000, 304.80000000, 457.20000000, 660.00000000",416.613585,Natural Gas,GOLDBORO GAS PLANT,,45.17170605,-61.61267605,Canada,Yes,No,No,No,Shrub Land,10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Cooling",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,9/19/2014,Visual,Yes,No,1/27/2013,Repair,No
INC2015-018,Release of Substance,2/15/2015,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.1447,-120.6686,70,Water,Miscellaneous,No,2015,2/13/2015 12:00,2/13/2015 10:00,"Substandard Conditions, Weather Related, High winds;Substandard Acts, Improper placement","External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate development of standards, Coordination with process design",Standards and Procedures,No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),10/17/2016,No,No,Release of Substance,Water,70,No,Yes,,,,,,,,,,,0,PPR,"12 Milligan-Peejay Pipeline""",323.9,50.94683691,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Vegetative Barren,10 or fewer dwelling units,51.79,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-016,Release of Substance,2/8/2015,Boyle,Alberta,NOVA Gas Transmission Ltd.,Closed,54.524331,-112.665961,0.06,Natural Gas - Sweet,Gas,No,2015,,2/8/2015 2:00,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate removal and replacement of unsuitable items;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Maintenance, Tools and Equipment",Short-term interruption,Transmission,Operation,Scheduled Patrol,5/10/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0.06,Yes,No,,,,,,,,,,,0,OPR,FLAT LAKE LATERAL LOOP - NPS 16,406.4,53.31541245,Natural Gas,,,,,Canada,No,Yes,Yes,No,Shrub Land,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,INC2013-162,"Pipeline, Pipe, Girth weld",CSA Z245.1,NPS 16,Carbon Steel,359 - X52,,6.0 mm = 0.237 in,,,8453,,,,,,,,,Girth (Circumferential),Straight,Electric Resistance Welded,,External,Polyethylene Tape Wrap,Disbonded,Field Applied,1976,No,Replacement,2/10/2015,No,2/28/2015,Inline Inspection (ILI),No,Yes,,,No
INC2015-014,Operation Beyond Design Limits,2/4/2015,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54305555,-113.3541667,Not Applicable,Not Applicable,Not Applicable,No,2015,2/1/2015 5:00,2/1/2015 5:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to react or correct","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Unclear or conflicting assignment of responsibility;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules;Job or system factors, Inadequate work standards, Inadequate communication of standards, Training","Inadequate Supervision, Standards and Procedures",No pipeline interruption,Transmission,Operation,SCADA,1/26/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Developed Land - Industrial,46 or more dwelling units,KP 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,4/17/2014,Visual,Yes,Yes,,,No
INC2015-013,Release of Substance,1/31/2015,Dartmouth,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.719151,-63.583774,1,Fuel Gas,Gas,No,2015,1/31/2015 1:45,1/31/2015 1:45,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),1/19/2017,Yes,No,Release of Substance,Fuel Gas,1,No,No,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,,Meter,,,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,118,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Other (please explain)",CSA Z662-11,,,,,,,,3447,,3240,,,,2012,2012,,,,,,,,,,,No,,,No,12/18/2014,Visual,No,No,12/18/2014,Repair,No
INC2015-010,Release of Substance,1/26/2015,"Mattice, Ontario",Ontario,TransCanada PipeLines Limited,Closed,49.58574,-83.16674,0.01,Natural Gas - Sweet,Gas,No,2015,,1/25/2015 2:45,"Damage or deterioration mechanism, Geotechnical Failure, Frost heave",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,No pipeline interruption,Transmission,Operation,Employee / Contractor (Onsite),5/1/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,,,,,STN 92 - MATTICE,,49.58573804,-83.16673903,Canada,Yes,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,N/A,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Body",,NPS 2,Carbon Steel,,,,,,,,,0.3,,,,,,,,,,,,,,,No,,,No,1/23/2015,Visual,Yes,Yes,,,No
INC2015-006,Fire,1/16/2015,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.5421,-113.3584,Not Applicable,Not Applicable,Not Applicable,No,2015,1/14/2015 12:50,1/14/2015 12:50,"Substandard Acts, Using equipment improperly;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),4/20/2018,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,Valve,,,Canada,No,No,No,No,Developed Land - Industrial,10 or fewer dwelling units,0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2015-002,Operation Beyond Design Limits,1/9/2015,Bowmanville,Ontario,Trans-Northern Pipelines Inc.,Closed,43.94536,-78.661769,Not Applicable,Not Applicable,Not Applicable,No,2015,1/9/2015 1:30,1/9/2015 1:30,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Servicing equipment in operation;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate information or data","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate purchasing, Inadequate research on materials or equipment;Job or system factors, Inadequate purchasing, Inadequate specifications to vendors;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications","Human Factors, Inadequate Procurement, Tools and Equipment",Short-term interruption,Transmission,Operation,Other Control System,1/10/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,Meter,,,Canada,Yes,No,Yes,No,Agricultural Cropland,10 or fewer dwelling units,471.54,Level I,Standard Review - 168 days,No,"INC2011-012, INC2011-129, INC2012-054, INC2013-101, INC2013-202, INC2013-203, INC2014-080, INC2014-123, INC2015-034, INC2016-008","Pipeline, Pipe, Body",ASAB31.1-1951,NPS 10,Carbon Steel,317 - X46,30,7.8 mm = 0.307 in,,,8274,6619,7509,,,,1952,1952,,,Straight,Electric Resistance Welded,,External,Polyethylene Tape Wrap,,Plant Applied,,No,,,No,1/7/2015,,Yes,No,1/8/2015,Testing of Functionality,Yes
INC2015-001,Release of Substance,1/9/2015,St.George,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.2022834,-66.6866022,1,Natural Gas - Sweet,Gas,No,2015,1/8/2015 5:30,1/8/2015 5:30,"Substandard Conditions, Weather Related, Frozen components;Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs",Standards and Procedures,No pipeline interruption,Transmission,Operation,Inspection Site Visit,2/21/2017,No,No,Release of Substance,Natural Gas - Sweet,1,Yes,No,,,,,,,,,,,0,OPR,Saint John lateral,406.4,104.6217048,Natural Gas,,,,,Canada,Yes,No,No,No,Forests,10 or fewer dwelling units,SJLT KP 40,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Seal/Packing",CSA Z662,NPS 1/2,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,12/17/2014,Visual,Yes,No,12/12/2014,Testing of Functionality,Yes
INC2014-155,Release of Substance,12/23/2014,Kenora,Ontario,TransCanada PipeLines Limited,Closed,49.79171,-94.49432,0.01,Natural Gas - Sweet,Gas,No,2014,12/23/2014 6:00,12/23/2014 6:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Inadequate Supervision, Maintenance",No pipeline interruption,,Operation,Employee / Contractor (Onsite),12/5/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 49 - KENORA,,49.79171203,-94.49432202,Canada,Yes,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-154,Release of Substance,12/23/2014,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.25902,-66.094405,100,Natural Gas - Sweet,Gas,No,2014,12/23/2014 4:15,12/23/2014 4:15,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,,4/21/2015,Yes,No,Release of Substance,Natural Gas - Sweet,100,No,No,,,,,,,,,,,0,OPR,Saint John lateral,406.4,104.6217048,Natural Gas,,,,,Canada,Yes,No,Yes,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-153,Release of Substance,12/17/2014,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.482408,-104.575209,173.6,Crude Oil - Sweet,Liquid,No,2014,,12/16/2014 10:42,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate purchasing, Inadequate research on materials or equipment;Job or system factors, Excessive wear and tear, Inadequate planning of use;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution","Engineering and Planning, Inadequate Procurement, Maintenance",,Transmission,Operation,3rd Party / Other Company,10/9/2015,Yes,No,Release of Substance,Crude Oil - Sweet,173.6,No,No,,,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,Meter,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),MP 437,Level I,Standard Review - 168 days,Yes,REM-0336,"Station/Facility, Pumping, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-151,Operation Beyond Design Limits,12/9/2014,Atmore,Alberta,NOVA Gas Transmission Ltd.,Closed,54.836647,-112.551304,Not Applicable,Not Applicable,Not Applicable,No,2014,12/8/2014 10:22,12/8/2014 10:22,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate warning system","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,,,Maintenance,,9/28/2016,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,ATMORE LATERAL - NPS 12,323.9,19.99927397,Natural Gas,,,,,Canada,Yes,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-150,Fire,12/5/2014,Lloydminster,Alberta,Cochin Pipe Lines Ltd.,Closed,52.405926,-110.026224,Not Applicable,Not Applicable,Not Applicable,No,2014,12/5/2014 3:00,12/5/2014 3:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Substandard Conditions, Weather Related, Frozen components;Substandard Acts, Using equipment improperly;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor;Substandard Acts, Failure to react or correct;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate ventilation;Substandard Conditions, Presence of harmful materials;Substandard Conditions, Inadequate instructions or procedures","Defect and Deterioration, Equipment Failure, External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Giving inadequate policy, procedure, practices or guidelines;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate purchasing, Inadequate identification of hazardous materials;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Human Factors, Inadequate Procurement, Inadequate Supervision, Maintenance",,,Construction,,6/2/2015,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-149,Release of Substance,12/4/2014,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,3175,Sulphur Dioxide,Miscellaneous,No,2014,12/3/2014 7:05,12/4/2014 7:05,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Scheduling of work",Maintenance,,,Operation,,9/26/2017,Yes,No,Release of Substance,Sulphur Dioxide,3175,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Flare",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-148,Release of Substance,12/4/2014,Kenora,Ontario,TransCanada PipeLines Limited,Closed,49.79171,-94.49432,0.01,Natural Gas - Sweet,Gas,No,2014,12/4/2014 11:00,12/4/2014 11:00,"Damage or deterioration mechanism, Equipment;Substandard Acts, Improper placement;Substandard Acts, Failure to identify hazard or risk","Equipment Failure, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,No pipeline interruption,,Operation,Employee / Contractor (Onsite),3/11/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 49 - KENORA,,49.79171203,-94.49432202,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,NPS 3/8,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-147,Release of Substance,12/3/2014,Irma,Alberta,Alliance Pipeline Ltd.,Closed,53.032311,-111.221031,0.01,Natural Gas - Sweet,Gas,No,2014,,12/3/2014 8:07,"Damage or deterioration mechanism, Structural Degradation, Weeping;Substandard Acts, Failure to check or monitor;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Defect and Deterioration, Equipment Failure, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,No pipeline interruption,,Operation,Employee / Contractor (Onsite),3/17/2015,No,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,IRMA,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2014-132,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-146,Release of Substance,11/27/2014,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,9000,Sulphur Dioxide,Miscellaneous,No,2014,11/27/2014 12:00,11/27/2014 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,,11/9/2017,No,No,Release of Substance,Sulphur Dioxide,9000,No,Yes,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,EF2015-001,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-139,Release of Substance,11/15/2014,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14633,-120.66918,Not Provided,Natural Gas - Sweet,Gas,No,2014,11/15/2014 5:00,11/15/2014 5:00,"Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate planning of use",Maintenance,,,Operation,,9/12/2017,No,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-137,Release of Substance,11/12/2014,Bentley,Alberta,NOVA Gas Transmission Ltd.,Closed,52.46696,-114.2987,0.001,Natural Gas - Sweet,Gas,No,2014,,11/12/2014 2:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Circumferential Weld;Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Maintenance,Employee / Contractor (Onsite),1/22/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.001,No,No,,,,,,,,,,,0,OPR,,,,,GILBY SOUTH PACIFIC,,52.46695947,-114.2987031,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-136,Release of Substance,11/10/2014,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.27322,-66.06481,0.01,Natural Gas - Sweet,Gas,No,2014,11/10/2014 5:13,11/10/2014 5:20,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,,,Operation,3rd Party / Other Company,1/29/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,Saint John lateral,406.4,104.6217048,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-134,Release of Substance,11/4/2014,Deux Rivieres,Ontario,TransCanada PipeLines Limited,Closed,46.23981,-78.13258,101000,Natural Gas - Sweet,Gas,Yes,2014,11/3/2014 7:00,11/3/2014 7:00,"Substandard Acts, Failure to secure;Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Engineering and Planning, Maintenance",No pipeline interruption,,Operation,Employee / Contractor (Onsite),12/6/2016,Yes,No,Release of Substance,Natural Gas - Sweet,101000,No,No,,,,,,,,,,,0,OPR,Deux Rivieres Loop,1067,29.83448227,Natural Gas,STN 1206 - DEUX RIVIERES,,46.23981203,-78.1325835,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),1206,Level I,Standard Review - 168 days,No,"INC2015-031, INC2015-049, INC2015-055","Station/Facility, Compression, Instrumentation and controls",,NPS 3/8,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-132,Release of Substance,10/23/2014,Irma,Alberta,Alliance Pipeline Ltd.,Closed,53.03122,-111.2215,0.01,Natural Gas - Sweet,Gas,No,2014,,10/20/2014 2:38,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Servicing equipment in operation;Substandard Acts, Failure to check or monitor","Equipment Failure, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,No pipeline interruption,,Operation,Employee / Contractor (Onsite),12/2/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0.01,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,IRMA,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2014-147,"Station/Facility, Compression, Instrumentation and controls",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-131,Operation Beyond Design Limits,10/22/2014,Fox Creek,Alberta,Alliance Pipeline Ltd.,Closed,54.41803,-117.14534,Not Applicable,Not Applicable,Not Applicable,No,2014,,10/22/2014 12:00,"Damage or deterioration mechanism, Geotechnical Failure, Landslide",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,,Transmission,Operation,Scheduled Patrol,2/4/2016,Yes,No,"Geo-technical, Hydro-technical or Environmental Activity that Threatens the Safe Operation of a Pipeline, Operation Beyond Design Limits",,,,No,,,,,,,,,Slope Movements,,0,OPR,BIGSTONE LATERAL,219.1,33.81470272,Natural Gas,,,,,Canada,Yes,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),13.3,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-130,Release of Substance,10/19/2014,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,0.0003,Hydrogen Sulphide,Miscellaneous,Yes,2014,10/18/2014 10:30,10/18/2014 10:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Failure to secure;Substandard Conditions, Presence of harmful materials","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,,9/26/2017,No,No,Release of Substance,Hydrogen Sulphide,0.0003,No,No,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision,Level I,Standard Review - 168 days,No,INC2015-005,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,10/18/2014,Visual,No,No,10/18/2014,Testing of Functionality,No
INC2014-129,Serious Injury (CER or TSB),10/17/2014,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.54267,-113.35517,Not Applicable,Not Applicable,Not Applicable,Yes,2014,10/16/2014 11:20,10/16/2014 11:20,"Substandard Acts, Improper loading;Substandard Acts, Using equipment improperly;Substandard Conditions, Congestion or restricted action","External Interference, Incorrect Operation","Personal factors, Inadequate mental or psychological capability, Memory failure",Human Factors,,Transmission,Maintenance,Employee / Contractor (Onsite),12/8/2014,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-128,Fire,10/16/2014,Fort Simpson,Northwest Territories,Enbridge Pipelines (NW) Inc.,Closed,61.86168,-121.34796,Not Applicable,Not Applicable,Not Applicable,No,2014,10/16/2014 2:15,10/16/2014 2:15,"Damage or deterioration mechanism, Other Causes, Unknown;Substandard Acts, Using defective equipment;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation, Other Causes","Personal factors, Lack of skill, Inadequate practice;Personal factors, Improper motivation, Improper attempt to save time or effort",Human Factors,Short-term interruption,,Operation,SCADA,10/25/2016,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,Line 21,"305.00000000, 323.90000000",989.5584688,Crude Oil,,Meter,,,Canada,Yes,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),494,Level I,Standard Review - 168 days,No,"INC1997-057, INC2014-097","Pipeline, Valve, Ball, Other (please explain);Station/Facility, Power Generation",,,,,,,,,,,,,,2014,2014,2014,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-127,Release of Substance,10/3/2014,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,Not Provided,Natural Gas - Sweet,Gas,No,2014,10/2/2014 1:00,10/2/2014 1:00,"Damage or deterioration mechanism, Construction, Defective Other Joint;Substandard Acts, Using equipment improperly;Substandard Acts, Failure to follow procedure or policy or practice","Defect and Deterioration, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Maintenance,,12/22/2014,No,No,Release of Substance,Natural Gas - Sweet,,No,Yes,,,,,,,,,,,0,PPR,,,,,PINE RIVER GAS PLANT (PRGP),,55.56909171,-121.9446616,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-126,Serious Injury (CER or TSB),10/2/2014,Camrose,Alberta,Enbridge Pipelines Inc.,Closed,53.00696,-112.82689,Not Applicable,Not Applicable,Not Applicable,Yes,2014,10/2/2014 7:00,10/2/2014 7:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Personal factors, Lack of skill, Infrequent performance;Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Standards and Procedures",,Transmission,Operation,Employee / Contractor (Onsite),12/2/2014,Yes,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,2,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision,Level II,Category B,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-124,Release of Substance,10/2/2014,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.5724,-121.9442,0.382,Sulphur,Miscellaneous,No,2014,10/2/2014 3:50,10/2/2014 3:50,"Damage or deterioration mechanism, Material Loss, Internal Material Loss;Substandard Acts, Failure to identify hazard or risk","Corrosion and Cracking, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,,6/16/2017,Yes,No,Release of Substance,Sulphur,0.382,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-123,Operation Beyond Design Limits,9/29/2014,Not specified,Ontario,Trans-Northern Pipelines Inc.,Closed,43.69319,-79.60875,Not Applicable,Not Applicable,Not Applicable,No,2014,9/29/2014 11:34,9/29/2014 11:34,"Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate instructions or procedures",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),5/4/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,"INC2015-002, INC2016-008","Station/Facility, Metering, Receiving, Piping",,,,,,,,,6619,,7433,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-121,Release of Substance,9/22/2014,Flume Ridge,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.461,-66.99757,0.3,Natural Gas - Sweet,Gas,No,2014,9/22/2014 9:30,9/22/2014 9:30,"Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor",Incorrect Operation,"Job or system factors, Inadequate purchasing, Inadequate specifications to vendors;Job or system factors, Inadequate purchasing, Inadequate receiving inspection and acceptance ",Inadequate Procurement,,,Maintenance,Employee / Contractor (Onsite),3/11/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.3,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,518,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Launching, Closure",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-120,Release of Substance,9/19/2014,Chitwan,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.569092,-121.944662,Not Provided,Sulphur,Miscellaneous,No,2014,,9/19/2014 12:00,,To be determined,,To be determined,,,Operation,,8/15/2017,No,No,Release of Substance,Sulphur,,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-112,Fire,9/8/2014,"Manning, Alberta",Alberta,NOVA Gas Transmission Ltd.,Closed,57.191516,-118.194326,Not Applicable,Not Applicable,Not Applicable,No,2014,,9/8/2014 2:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,,Operation,Employee / Contractor (Onsite),4/25/2017,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2014-111,Fatality,9/2/2014,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.146303,-120.669169,Not Applicable,Not Applicable,Not Applicable,Yes,2014,9/2/2014 3:32,9/2/2014 3:32,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Inadequate mental or psychological capability, Fears and phobias;Personal factors, Inadequate mental or psychological capability, Emotional disturbance;Personal factors, Inadequate mental or psychological capability, Mental illness;Personal factors, Physical or physiological stress, Injury or illness;Personal factors, Physical or physiological stress, Fatigue due to lack of rest;Personal factors, Mental or psychological stress, Emotional overload;Personal factors, Mental or psychological stress, Confusing directions or demands;Personal factors, Mental or psychological stress, Preoccupation with problems;Personal factors, Mental or psychological stress, Mental illness;Job or system factors, Inadequate leadership and/or supervision, Unclear or conflicting reporting relationships;Job or system factors, Inadequate leadership and/or supervision, Lack of supervisory or management job knowledge;Job or system factors, Inadequate leadership and/or supervision, Inadequate or incorrect performance feedback;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Inadequate Supervision, Standards and Procedures",No pipeline interruption,Processing,Operation,Employee / Contractor (Onsite),6/30/2016,No,No,Fatality,,,,No,,,Vehicle Accident,1,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,,Level III,Category C,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-110,Release of Substance,8/24/2014,Not Specified,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56909171,-121.9446616,8.25,Sulphur,Miscellaneous,No,2014,8/24/2014 2:00,8/24/2014 2:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",,,Operation,,8/23/2017,No,No,Release of Substance,Sulphur,8.25,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
