Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2014-016,Release of Substance,1/18/2014,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.392646,-104.569717,20,Crude Oil - Synthetic,Liquid,Yes,2014,1/18/2014 12:00,1/18/2014 10:51,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),9/18/2014,Yes,No,Release of Substance,Crude Oil - Synthetic,20,No,No,,,,,,,,,,,0,OPR,EPI Clipper - Rowatt Pump Station,,,,,,,,Canada,Yes,Yes,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),SW 33 16 19 W2M,Level II,Category B,Yes,,"Station/Facility, Pumping, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-015,Release of Substance,1/16/2014,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.273315,-66.063308,2,Natural Gas - Sweet,Gas,No,2014,1/16/2014 12:00,1/16/2014 7:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),9/18/2014,Yes,No,Release of Substance,Natural Gas - Sweet,2,No,No,,,,,,,,,,,0,OPR,MNE - St. John Lateral Pressure Regulating Station,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2016-011,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-014,Release of Substance,1/16/2014,Norman Wells,Northwest Territories,Enbridge Pipelines (NW) Inc.,Closed,65.286034,-126.887048,0.0001,Natural Gas - Sweet,Gas,No,2014,1/16/2014 8:33,1/16/2014 8:33,"Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate ventilation","External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),3/4/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.0001,No,No,,,,,,,,,,,0,OPR,EPI (Norman Wells) (NWT),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Flange",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-013,Release of Substance,1/15/2014,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.653246,-122.684823,190,Natural Gas - Sweet,Gas,No,2014,1/15/2014 3:40,1/15/2014 3:40,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,,10/20/2016,Yes,No,Release of Substance,Natural Gas - Sweet,190,No,No,,,,,,,,,,,0,PPR,WEI - Fort Nelson Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-012,Fire,1/15/2014,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.5474,-113.35582,Not Applicable,Not Applicable,Not Applicable,No,2014,1/14/2014 9:55,1/14/2014 9:55,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Human Factors, Maintenance, Standards and Procedures",,,Construction,Employee / Contractor (Onsite),3/25/2014,No,No,Fire,,,,Yes,,Equipment & Electrical,,,,,,,,,0,OPR,EPI - Edmonton Tank Farm,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2014-156,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-008,Release of Substance,1/12/2014,Bowden,Alberta,NOVA Gas Transmission Ltd.,Closed,51.911918,-113.664358,1,Natural Gas - Sweet,Gas,No,2014,1/12/2014 12:00,1/12/2014 12:00,"Substandard Conditions, Weather Related, Frozen components;Substandard Acts, Failure to check or monitor","External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,Transmission,Operation,Employee / Contractor (Onsite),6/15/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Body;Pipeline, Valve, Ball, Seat;Pipeline, Valve, Ball, Thread",,NPS 24,,,,,,,,,5700,,,,,,,,,,,,,,,,No,Replacement,1/14/2014,Yes,,,No,Yes,,,No
INC2014-007,Release of Substance,1/11/2014,Dawson Creek,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.793058,-120.52672,1.78,Propane,Gas,No,2014,1/11/2014 12:01,1/11/2014 12:01,"Substandard Acts, Improper loading;Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ",Standards and Procedures,,,Operation,,8/28/2017,Yes,No,Release of Substance,Propane,1.78,No,No,,,,,,,,,,,0,PPR,WEI - Dawson Creek Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-006,"Fire, Release of Substance",1/11/2014,Ile des Chênes,Manitoba,TransCanada PipeLines Limited,Closed,49.716512,-96.976655,2,Lube Oil,Liquid,No,2014,1/11/2014 12:15,1/11/2014 12:15,"Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,Employee / Contractor (Onsite),2/24/2017,No,No,"Fire, Release of Substance",Lube Oil,2,No,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCPL - Station 41 (Ile des Chenes Compressor Stn),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-004,Release of Substance,1/9/2014,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.569092,-121.944662,0.3,Hydrogen Sulphide,Miscellaneous,Yes,2014,1/6/2014 12:00,1/6/2014 12:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,,4/13/2017,Yes,No,Release of Substance,Hydrogen Sulphide,0.3,Yes,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2014-003,Release of Substance,1/8/2014,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.112702,-64.714397,Not Provided,Natural Gas - Sweet,Gas,No,2014,1/8/2014 2:00,1/8/2014 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/29/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - Moncton Pressure Regulating Station,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Seat",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-203,Operation Beyond Design Limits,7/25/2013,Montreal,Quebec,Trans-Northern Pipelines Inc.,Closed,45.625321,-73.537743,Not Applicable,Not Applicable,Not Applicable,No,2013,9/4/2012 12:00,7/25/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,,,Operation,,2/27/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),.3 mile from Montreal st,Level I,Standard Review - 168 days,No,"INC2013-101, INC2013-202, INC2015-002, INC2016-008",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-202,Operation Beyond Design Limits,7/25/2013,Montreal,Quebec,Trans-Northern Pipelines Inc.,Closed,45.625321,-73.537743,Not Applicable,Not Applicable,Not Applicable,No,2013,3/20/2013 12:00,7/25/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,2/27/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),.3 mile from Montreal st,Level I,Standard Review - 168 days,No,"INC2013-101, INC2013-203, INC2015-002, INC2016-008",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-201,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,9/17/2011 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-200,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,11/19/2011 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-199,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,2/10/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-198,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,4/26/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-197,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,5/8/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-196,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,6/15/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-195,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,8/22/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/14/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-194,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,9/27/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-193,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,10/7/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-192,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,10/10/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-191,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,11/3/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/14/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-190,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,11/12/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-189,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,12/17/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-188,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,12/22/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-187,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,12/31/2012 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-186,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,1/4/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-185,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,1/9/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-184,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,1/19/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-183,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,2/15/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-182,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,2/19/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-181,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,2/23/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-180,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,3/28/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-179,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,4/12/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-178,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,7/14/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-177,Operation Beyond Design Limits,10/10/2013,Cromer,Saskatchewan,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,8/22/2013 12:00,10/10/2013 12:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Cromer Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,INC2013-126,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-175,Release of Substance,12/16/2013,Elko,British Columbia,Foothills Pipe Lines Ltd.,Closed,49.28487,-115.17704,1500,Natural Gas - Sweet,Gas,No,2013,12/15/2013 4:15,12/15/2013 4:15,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),6/27/2016,Yes,No,Release of Substance,Natural Gas - Sweet,1500,No,No,,,,,,,,,,,0,OPR,"Foothills - Elko, BC Compressor Station",,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 75.4,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Body",,NPS 1,Carbon Steel,,80,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-170,Release of Substance,12/11/2013,Goldboro,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.182385,-61.652361,2000,Natural Gas - Sweet,Gas,No,2013,,12/11/2013 7:30,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),2/26/2014,Yes,No,Release of Substance,Natural Gas - Sweet,2000,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,NPS 1/2,,,,,,,4600,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-169,Release of Substance,12/9/2013,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.112702,-64.714397,0.3,Natural Gas - Sweet,Gas,No,2013,,12/9/2013 11:00,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/28/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.3,No,No,,,,,,,,,,,0,OPR,Moncton lateral,219.1,12.44337836,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,,No,,,No,No,,Repair,No
INC2013-168,Release of Substance,12/5/2013,Dryden,Ontario,TransCanada PipeLines Limited,Closed,49.7951,-92.762674,0.017,Natural Gas - Sweet,Gas,No,2013,12/5/2013 1:00,12/5/2013 1:00,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Acts, Servicing equipment in operation","Corrosion and Cracking, Incorrect Operation","Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/12/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.017,No,No,,,,,,,,,,,0,OPR,Dryden Comprssor Station #55,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,Stainless Steel,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,Replacement,No
INC2013-167,Fire,12/5/2013,Monchy,Saskatchewan,Foothills Pipe Lines (Saskatchewan) Ltd.,Closed,49.017155,-107.831853,Not Applicable,Not Applicable,Not Applicable,No,2013,12/5/2013 9:00,12/5/2013 9:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Fire and explosion hazards","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,Employee / Contractor (Onsite),11/6/2014,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Foothills - Monchy Compressor Stn,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-165,Operation Beyond Design Limits,12/2/2013,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.477608,-104.569525,Not Applicable,Not Applicable,Not Applicable,No,2013,12/1/2013 3:00,12/1/2013 3:00,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/8/2014,Yes,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,EPI - Regina Terminal,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Flange, Gasket/O-ring",ASME,,Carbon Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-164,Release of Substance,12/1/2013,Sherwood Park,Alberta,Trans Mountain Pipeline ULC,Closed,53.544543,-113.360195,12,Crude Oil - Sweet,Liquid,Yes,2013,12/1/2013 9:50,12/1/2013 9:50,"Substandard Conditions, Inadequate information or data",External Interference,"Personal factors, Lack of knowledge, Inadequate initial training;Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ;Job or system factors, Inadequate communications, Inadequate communication between different organizations;Job or system factors, Inadequate communications, Inadequate communication due to job turnover;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Engineering and Planning, Failure in communication, Human Factors, Standards and Procedures",,Transmission,Construction,Employee / Contractor (Onsite),4/16/2019,Yes,No,Release of Substance,Crude Oil - Sweet,12,No,Yes,,,,,,,,,,,0,OPR,,,,,,Valve,,,Canada,Yes,No,No,No,Developed Land - Industrial,11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,REM2019-012,"Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-162,Release of Substance,11/27/2013,Boyle,Alberta,NOVA Gas Transmission Ltd.,Closed,54.50936,-112.64735,4300000,Natural Gas - Sweet,Gas,Yes,2013,11/26/2013 11:24,11/26/2013 11:24,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),3/29/2016,Yes,Yes,Release of Substance,Natural Gas - Sweet,4300000,No,No,,,,,,,,,,,0,OPR,FLAT LAKE LATERAL LOOP - NPS 16,406.4,53.31541245,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,,Level II,Category B,Yes,INC2015-016,"Pipeline, Pipe, Body",CSA Z662,NPS 16,Carbon Steel,359 - X52,,6.0 mm = 0.237 in,,,8453,,8200,,,,1976,1976,,,,,,External,Polyethylene Tape Wrap,Disbonded,Field Applied,,No,,,Yes,,,No,Yes,,,No
INC2013-161,Release of Substance,11/25/2013,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.307156,-113.511011,2.25,Crude Oil - Sweet,Liquid,No,2013,11/25/2013 11:40,11/25/2013 11:40,"Substandard Acts, Failure to secure;Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of skill, Inadequate practice;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),3/12/2018,Yes,No,Release of Substance,Crude Oil - Sweet,2.25,Yes,No,,,,,,,,,,,0,OPR,Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-160,Release of Substance,11/24/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.653246,-122.684823,Not Provided,Natural Gas - Sour,Gas,Yes,2013,,11/23/2013 6:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,,10/19/2016,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,PPR,WEI - Fort Nelson Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-159,Operation Beyond Design Limits,11/22/2013,Fort Saskatchewan,Alberta,Cochin Pipe Lines Ltd.,Closed,53.700716,-113.209466,Not Applicable,Not Applicable,Not Applicable,No,2013,11/22/2013 2:57,11/22/2013 2:57,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),2/12/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,Valve,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Girth weld;Pipeline, Pipe, Body;Pipeline, Pipe, Seam weld;Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-158,Fire,11/22/2013,Saint Leon,Manitoba,Enbridge Pipelines Inc.,Closed,49.362856,-98.590633,Not Applicable,Not Applicable,Not Applicable,No,2013,11/22/2013 9:15,11/22/2013 9:15,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),12/23/2013,No,No,Fire,,,,Yes,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 718.7015,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-157,Release of Substance,11/21/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.653246,-122.684823,0.0001,Natural Gas - Sweet,Gas,No,2013,,11/19/2013 12:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,,2/12/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.0001,No,No,,,,,,,,,,,0,PPR,WEI - Fort Nelson Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Dehydration",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-155,Release of Substance,11/16/2013,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.273315,-66.063308,500,Natural Gas - Sweet,Gas,No,2013,11/16/2013 4:30,11/16/2013 4:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Scheduling of work",Maintenance,,,Operation,Employee / Contractor (Onsite),2/26/2014,Yes,No,Release of Substance,Natural Gas - Sweet,500,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-154,Release of Substance,11/2/2013,Vermilion Bay,Ontario,TransCanada PipeLines Limited,Closed,49.82512,-93.627265,Not Provided,Natural Gas - Sweet,Gas,No,2013,,11/2/2013 10:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),3/12/2018,No,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,TCPL - Station 52 (Vermillion Bay Compressor Stn),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-153,Fire,10/31/2013,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2013,,10/31/2013 5:30,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,,Maintenance,Employee / Contractor (Onsite),1/14/2014,No,No,Fire,,,,Yes,,Welding or Cutting,,,,,,,,,0,OPR,EPI - Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-152,Release of Substance,10/29/2013,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.273315,-66.063308,5.7,Natural Gas - Sweet,Gas,No,2013,,10/29/2013 10:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/26/2014,Yes,No,Release of Substance,Natural Gas - Sweet,5.7,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-150,Release of Substance,10/23/2013,Burstall,Saskatchewan,TransCanada PipeLines Limited,Closed,50.676806,-109.929667,Not Provided,Natural Gas - Sweet,Gas,No,2013,,10/23/2013 11:00,"Damage or deterioration mechanism, Cracking, Hydrogen-induced Cracking",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,,,Operation,3rd Party / Other Company,3/14/2018,Yes,No,Release of Substance,Natural Gas - Sweet,0,Yes,No,,,,,,,,,,,0,OPR,Line 100-4,1066.8,1422.828067,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 2+3.3 km,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Girth weld",,NPS 42,Stainless Steel,448 - X65,,,9.4,9.4,6065,,4637,,,,197,,,Girth (Circumferential),Straight,,,External,Fusion Bonded Epoxy (FBE),Intact,Field Applied,1999,No,Replacement,11/13/2013,No,,,No,No,,,No
INC2013-148,Release of Substance,10/20/2013,Gadsby,Alberta,NOVA Gas Transmission Ltd.,Closed,52.3882,-112.2162,Not Provided,Natural Gas - Sweet,Gas,No,2013,,10/20/2013 2:30,"Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments",Corrosion and Cracking,"Personal factors, Lack of skill, Inadequate practice;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Human Factors, Maintenance",,,Maintenance,Employee / Contractor (Onsite),5/11/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0,Yes,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision NE-27-39-16-W4M,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-147,Operation Beyond Design Limits,10/17/2013,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,56.51516,-113.65075,Not Applicable,Not Applicable,Not Applicable,No,2013,,10/17/2013 2:30,"Damage or deterioration mechanism, Structural Degradation, Overheating;Damage or deterioration mechanism, Geotechnical Failure, Flotation;Damage or deterioration mechanism, Other Causes, Improper Operation","Defect and Deterioration, Incorrect Operation, Natural Force Damage","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication",,Transmission,Operation,Employee / Contractor (Onsite),6/15/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Outside Temperature Range,,0,OPR,NORTH CENTRAL CORRIDOR LOOP (BUFFALO CREEK WEST SECTION) - NPS 36,914,53.55816421,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision,Level I,Standard Review - 168 days,No,INC2013-146,"Pipeline, Pipe, Bend, Body",CSA Z662-07,NPS 36,Carbon Steel,483 - X70,,,11.8,,9930,,8960,,,2008,2009,2009,,,,,,,,,,,No,Replacement,11/12/2013,No,3/14/2013,Visual,Yes,Yes,,,No
