Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2013-146,Release of Substance,10/17/2013,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,56.514327,-113.679868,16500000,Natural Gas - Sweet,Gas,Yes,2013,10/17/2013 4:30,10/17/2013 4:30,"Damage or deterioration mechanism, Structural Degradation, Overheating",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness;Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Engineering and Planning, Failure in communication",,,Operation,Employee / Contractor (Onsite),3/15/2016,Yes,Yes,Release of Substance,Natural Gas - Sweet,16500000,Yes,No,,,,,,,,,,,0,OPR,NORTH CENTRAL CORRIDOR LOOP (BUFFALO CREEK WEST SECTION) - NPS 36,914,53.55816421,Natural Gas,,,,,Canada,No,No,Yes,No,Forests,10 or fewer dwelling units,Legal Subdivision SE-01-87-24-W4M,Level II,Category B,Yes,"INC2013-107, INC2013-147","Pipeline, Pipe, Body",CSA Z662-07,NPS 36,Carbon Steel,550 - X80,,19.0 mm = 0.750 in,,15.9,9930,,8960,,,2008,2009,2009,,,,,,,Epoxy,Intact,,,No,,,Yes,,,No,Yes,,,No
INC2013-142,Release of Substance,10/6/2013,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.26395,-114.601007,Not Provided,Natural Gas - Sweet,Gas,No,2013,10/6/2013 9:00,10/6/2013 9:00,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),5/11/2017,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-141,Release of Substance,9/28/2013,Smokey Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,53.97323,-112.22835,Not Provided,Natural Gas - Sweet,Gas,No,2013,9/26/2013 12:00,9/28/2013 10:30,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,Transmission,Operation,Landowner,5/11/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-139,Release of Substance,9/26/2013,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.26619,-114.60103,Not Provided,Natural Gas - Sweet,Gas,No,2013,9/26/2013 10:30,9/26/2013 10:30,"Damage or deterioration mechanism, Structural Degradation, Corrosion Fatigue;Damage or deterioration mechanism, Material Loss, External Material Loss, Poor Condition of External Coating, Disbondments","Corrosion and Cracking, Defect and Deterioration","Job or system factors, Inadequate engineering, Inadequate monitoring of initial operation;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",,Transmission,Maintenance,Employee / Contractor (Onsite),5/11/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),NE30724W5M,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-137,Release of Substance,9/23/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.6535,-122.68519,Not Provided,Natural Gas - Sweet,Gas,No,2013,9/23/2013 5:10,9/23/2013 5:10,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,,9/22/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,Yes,,,,,,,,,,,0,PPR,WEI - Fort Nelson Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 285,Level I,Standard Review - 168 days,No,,"Processing Plant, Cooling",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-136,Release of Substance,9/22/2013,Strome,Alberta,Enbridge Pipelines Inc.,Closed,52.930153,-112.073468,Not Provided,Natural Gas Liquids,Gas,No,2013,,9/22/2013 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),9/1/2017,Yes,No,Release of Substance,Natural Gas Liquids,0,No,No,,,,,,,,,,,0,OPR,EPI - Strome Pump Station,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-133,Release of Substance,9/16/2013,Not specified,Alberta,NOVA Gas Transmission Ltd.,Closed,54.08577,-116.64156,Not Provided,Natural Gas - Sweet,Gas,No,2013,9/13/2013 12:00,9/13/2013 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),10/15/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-131,Release of Substance,9/12/2013,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,54.09296,-116.62308,Not Provided,Natural Gas - Sweet,Gas,No,2013,,9/12/2013 11:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),9/1/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Kaybob South #3 Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-129,Operation Beyond Design Limits,9/6/2013,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.569092,-121.944662,Not Applicable,Not Applicable,Not Applicable,No,2013,9/3/2013 2:06,9/3/2013 2:06,"Damage or deterioration mechanism, Structural Degradation, Overheating;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Fire and explosion hazards","Defect and Deterioration, External Interference","Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,,,Maintenance,,2/12/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision C85D96P12,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-126,Operation Beyond Design Limits,8/28/2013,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Applicable,Not Applicable,Not Applicable,No,2013,8/28/2013 8:00,8/28/2013 8:00,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),11/13/2013,Yes,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,,,,,,Valve,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,"INC2013-177, INC2013-178, INC2013-179, INC2013-180, INC2013-181, INC2013-182, INC2013-183, INC2013-184, INC2013-185, INC2013-186, INC2013-187, INC2013-188, INC2013-189, INC2013-190, INC2013-191, INC2013-192, INC2013-193, INC2013-194, INC2013-195, INC2013-196, INC2013-197, INC2013-198, INC2013-199, INC2013-200, INC2013-201",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-125,Fire,8/21/2013,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.146303,-120.669169,Not Applicable,Not Applicable,Not Applicable,No,2013,8/19/2013 11:30,8/19/2013 11:30,"Substandard Conditions, Weather Related, Lightning",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,,Maintenance,,11/28/2017,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-124,Release of Substance,8/20/2013,Not specified,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.27405,-66.02748,Not Provided,Natural Gas - Sweet,Gas,No,2013,8/17/2013 11:55,8/17/2013 11:55,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),10/15/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 009,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Plug, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-123,Fire,8/17/2013,Taber,Alberta,NOVA Gas Transmission Ltd.,Closed,49.78485,-112.15107,Not Applicable,Not Applicable,Not Applicable,No,2013,8/17/2013 1:30,8/17/2013 1:30,,To be determined,,To be determined,,,Maintenance,Employee / Contractor (Onsite),1/31/2014,No,No,Fire,,,,Yes,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,Yes,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-120,Release of Substance,8/4/2013,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.865344,-109.026045,0.0001,Natural Gas Liquids,Gas,No,2013,8/4/2013 8:30,8/4/2013 8:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),9/1/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.0001,No,No,,,,,,,,,,,0,OPR,EPI - Kerrobert Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-119,Release of Substance,8/3/2013,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.753998,-101.238688,Not Provided,Natural Gas Liquids,Gas,No,2013,8/3/2013 1:00,8/3/2013 1:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Defective tools, equipment or materials","Equipment Failure, External Interference","Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),12/3/2018,Yes,No,Release of Substance,Natural Gas Liquids,0,No,No,,,,,,,,,,,0,OPR,EPI - Cromer Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 596.1,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-118,Release of Substance,7/29/2013,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.865344,-109.026045,0.0001,Natural Gas Liquids,Gas,No,2013,7/28/2013 7:45,7/28/2013 7:45,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to check or monitor",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),9/1/2017,Yes,No,Release of Substance,Natural Gas Liquids,0.0001,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-117,Fire,7/25/2013,Not specified,Alberta,Kinder Morgan Cochin ULC,Closed,53.499634,-112.081524,Not Applicable,Not Applicable,Not Applicable,No,2013,7/25/2013 6:45,7/25/2013 6:45,,To be determined,,To be determined,,,Maintenance,Employee / Contractor (Onsite),1/22/2018,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,Vegreville Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-115,Operation Beyond Design Limits,7/24/2013,Fort St. John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.943843,-122.074441,Not Applicable,Not Applicable,Not Applicable,No,2013,7/23/2013 9:00,7/24/2013 10:10,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),1/29/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,"12 Alaska Highway Trunk Pipeline""",323.9,15.54809329,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 12,,,,,,,1000,,1013,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-114,Release of Substance,7/24/2013,Coaldale,Alberta,NOVA Gas Transmission Ltd.,Closed,49.634728,-112.476416,Not Provided,Natural Gas - Sweet,Gas,No,2013,7/23/2013 8:00,7/23/2013 8:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,3rd Party / Other Company,10/15/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,Yes,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-113,Release of Substance,7/22/2013,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.865344,-109.026045,Not Provided,Natural Gas Liquids,Gas,No,2013,7/22/2013 6:30,7/22/2013 6:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/29/2014,Yes,No,Release of Substance,Natural Gas Liquids,0,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-112,Release of Substance,7/17/2013,Ile des Chênes,Manitoba,TransCanada PipeLines Limited,Closed,49.720115,-96.983862,1.9,Lube Oil,Liquid,No,2013,7/17/2013 12:00,7/17/2013 12:00,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Acts, Failure to secure","Corrosion and Cracking, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),9/1/2017,Yes,No,Release of Substance,Lube Oil,1.9,No,No,,,,,,,,,,,0,OPR,TCPL - Station 41 (Ile des Chenes Compressor Stn),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-111,Release of Substance,7/12/2013,Fredericton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.9627,-66.6432,0.0001,Natural Gas - Sweet,Gas,No,2013,7/12/2013 9:10,7/12/2013 9:10,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of initial operation;Job or system factors, Inadequate purchasing, Inadequate research on materials or equipment;Job or system factors, Inadequate purchasing, Inadequate specifications to vendors","Engineering and Planning, Inadequate Procurement",,,Operation,Employee / Contractor (Onsite),8/21/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.0001,No,No,,,,,,,,,,,0,OPR,Waasic MS,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2013-103,"Station/Facility, Metering, Receiving, Valve, Ball, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2013-110,"Fire, Release of Substance",7/5/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.653246,-122.684823,20500,Natural Gas - Sour,Gas,Yes,2013,6/21/2013 9:28,6/21/2013 9:28,"Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Engineering and Planning, Maintenance",,,Operation,,4/6/2017,Yes,No,"Fire, Release of Substance",Natural Gas - Sour,20500,No,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,PPR,WEI - Fort Nelson Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-107,Release of Substance,7/8/2013,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.29782,-113.69498,Not Provided,Natural Gas - Sweet,Gas,No,2013,7/8/2013 2:00,7/8/2013 2:00,"Damage or deterioration mechanism, Construction, Wrinkle or Buckle",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate engineering, Inadequate monitoring of initial operation;Job or system factors, Inadequate engineering, Inadequate evaluation of changes",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),7/6/2017,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,PAUL LAKE CROSSOVER (PHASE II) - NPS 30,762,57.04868864,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision NW6-73-24-W4,Level I,Standard Review - 168 days,No,INC2013-146,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-104,Release of Substance,7/3/2013,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.653959,-111.268469,1.59,Crude Oil - Sweet,Liquid,No,2013,7/2/2013 4:30,7/2/2013 4:30,"Substandard Acts, Failure to check or monitor;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Inadequate preparation or planning;Substandard Conditions, Inadequate communications hardware or software or process","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures","Human Factors, Inadequate Supervision",,,Construction,Employee / Contractor (Onsite),12/3/2018,No,No,Release of Substance,Crude Oil - Sweet,1.59,No,No,,,,,,,,,,,0,OPR,Hardisty terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Hardisty terminal,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-103,Release of Substance,7/2/2013,Waasis,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.828977,-66.578676,0.0001,Natural Gas - Sweet,Gas,No,2013,7/2/2013 10:20,7/2/2013 10:20,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of initial operation;Job or system factors, Inadequate purchasing, Inadequate specifications to vendors;Job or system factors, Inadequate purchasing, Inadequate receiving inspection and acceptance ","Engineering and Planning, Inadequate Procurement",,,Operation,Employee / Contractor (Onsite),8/21/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.0001,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2013-111,"Station/Facility, Metering, Receiving, Valve, Ball, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,Yes,,,No,Yes,,,No
INC2013-101,Operation Beyond Design Limits,7/1/2013,Montreal,Quebec,Trans-Northern Pipelines Inc.,Closed,45.625321,-73.537743,Not Applicable,Not Applicable,Not Applicable,No,2013,6/30/2013 8:30,6/30/2013 8:30,"Substandard Conditions, Inadequate preparation or planning",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),11/15/2013,No,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),.3 mile from Montreal st,Level I,Standard Review - 168 days,No,"INC2013-202, INC2013-203, INC2015-002, INC2016-008",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-099,Release of Substance,6/26/2013,Hope,British Columbia,Trans Mountain Pipeline ULC,Closed,49.615781,-121.034754,17.8,Crude Oil - Sweet,Liquid,Yes,2013,,6/26/2013 1:09,"Damage or deterioration mechanism, Material or Manufacturing, Defective Longitudinal Seam Weld",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Maintenance,Employee / Contractor (Onsite),1/22/2015,Yes,No,Release of Substance,Crude Oil - Sweet,17.8,Yes,Yes,,,,,,,,,,,0,OPR,Mainline,610,1596.893888,"Crude Oil, Crude Oil Sour Light, Crude Oil Sweet Heavy, Crude Oil Sweet Light",,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post KP 966.89,Level III,Category C,Yes,"INC2013-092, REM2013-99","Pipeline, Pipe, Seam weld",,NPS 24,,,,,,,,,1940,,,,,,,,,,,,Coal Tar Enamel Narrow,,,1952,No,,,No,,,No,No,,,No
INC2013-097,Release of Substance,6/19/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.20186,-121.596498,0.0001,Natural Gas - Sour,Gas,Yes,2013,,6/19/2013 11:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate preparation or planning","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),1/25/2018,Yes,No,Release of Substance,Natural Gas - Sour,0.0001,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-096,Release of Substance,6/19/2013,Caron,Saskatchewan,TransCanada PipeLines Limited,Closed,50.480661,-105.867038,5000,Natural Gas - Sweet,Gas,No,2013,,6/19/2013 12:15,"Substandard Conditions, Weather Related, Lightning",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/27/2013,No,No,Release of Substance,Natural Gas - Sweet,5000,No,No,,,,,,,,,,,0,OPR,TCPL - Station 13 (Caron Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-095,Release of Substance,6/14/2013,Saint George,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.156922,-66.769837,0.85,Natural Gas - Sweet,Gas,No,2013,,6/14/2013 12:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,Employee / Contractor (Onsite),2/7/2014,No,No,Release of Substance,Natural Gas - Sweet,0.85,No,Yes,,,,,,,,,,,0,OPR,MNE St. George Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-094,Release of Substance,6/14/2013,Saint George,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.1291,-66.819134,0.3,Natural Gas - Sweet,Gas,No,2013,,6/14/2013 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,No pipeline interruption,,Operation,Employee / Contractor (Onsite),3/19/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0.3,No,No,,,,,,,,,,,0,OPR,BRUNSWICK PIPELINE,762,142.8732829,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Plug, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-091,Release of Substance,6/11/2013,Hilda,Alberta,NOVA Gas Transmission Ltd.,Closed,50.457417,-110.196855,Not Provided,Natural Gas - Sweet,Gas,No,2013,,6/11/2013 10:00,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,,,Operation,Employee / Contractor (Onsite),2/7/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,Yes,,,,,,,,,,,0,OPR,NGTL - Medicine Hat Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-089,Release of Substance,6/10/2013,Rollingdam,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.271448,-67.03329,Not Provided,Natural Gas - Sweet,Gas,No,2013,,6/10/2013 12:15,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/2/2014,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Plug, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-088,Release of Substance,6/10/2013,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.279238,-66.006686,0.3,Natural Gas - Sweet,Gas,No,2013,,6/10/2013 11:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),10/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0.3,No,No,,,,,,,,,,,0,OPR,Irving Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-086,Operation Beyond Design Limits,6/6/2013,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2013,6/5/2013 11:08,6/5/2013 11:08,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria","Engineering and Planning, Human Factors",,,Operation,Employee / Contractor (Onsite),5/11/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-083,Operation Beyond Design Limits,5/23/2013,Wrigley,Northwest Territories,Enbridge Pipelines (NW) Inc.,Closed,63.08805,-123.2205611,Not Applicable,Not Applicable,Not Applicable,No,2013,5/23/2013 8:45,5/23/2013 4:35,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Maintenance,Employee / Contractor (Onsite),9/19/2013,Yes,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 336,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,1440,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-080,Release of Substance,5/15/2013,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.087971,-64.77714,Not Provided,Natural Gas - Sweet,Gas,No,2013,5/15/2013 10:00,5/15/2013 10:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/2/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MLV #317,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-079,Release of Substance,5/15/2013,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.087971,-64.77714,Not Provided,Natural Gas - Sweet,Gas,No,2013,5/15/2013 10:00,5/15/2013 10:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/2/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Moncton PRS,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-078,Release of Substance,5/15/2013,Sackville,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.897931,-64.368366,Not Provided,Natural Gas - Sweet,Gas,No,2013,5/15/2013 9:00,5/15/2013 9:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/2/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MLV # 268,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-077,Release of Substance,5/15/2013,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.254932,-65.988823,Not Provided,Natural Gas - Sweet,Gas,No,2013,5/15/2013 10:30,5/15/2013 10:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/2/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Irving Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-075,Release of Substance,5/12/2013,Fairview,Alberta,NOVA Gas Transmission Ltd.,Closed,56.035238,-117.966456,Not Provided,Natural Gas - Sweet,Gas,No,2013,5/11/2013 1:00,5/11/2013 1:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,,,Operation,Employee / Contractor (Onsite),2/7/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,Yes,,,,,,,,,,,0,OPR,NGTL - Cardinal Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-074,Operation Beyond Design Limits,5/10/2013,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.868264,-109.036068,Not Applicable,Not Applicable,Not Applicable,No,2013,5/10/2013 2:00,5/10/2013 2:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Damage or deterioration mechanism, Construction, Defective Other Joint;Substandard Conditions, Inadequate guards or barriers","Defect and Deterioration, Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),10/15/2014,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Kerrobert Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-073,Release of Substance,5/7/2013,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.254932,-65.988823,Not Provided,Natural Gas - Sweet,Gas,No,2013,,5/6/2013 11:00,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,,,Operation,Employee / Contractor (Onsite),1/29/2014,No,No,Release of Substance,Natural Gas - Sweet,0,No,Yes,,,,,,,,,,,0,OPR,Irving Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-072,Fire,5/4/2013,Vegreville,Alberta,NOVA Gas Transmission Ltd.,Closed,54.095087,-112.305849,Not Applicable,Not Applicable,Not Applicable,No,2013,,5/3/2013 9:25,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),9/27/2013,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NGTL - Smoky Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-071,Fire,5/3/2013,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2013,,4/25/2013 1:00,"Substandard Conditions, Poor housekeeping or disorder",External Interference,"Job or system factors, Inadequate communications, Inadequate communication methods ",Failure in communication,,,Construction,Employee / Contractor (Onsite),9/4/2013,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-070,Fire,5/1/2013,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2013,,4/30/2013 9:43,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),9/4/2013,No,No,Fire,,,,Yes,,Equipment & Electrical,,,,,,,,,0,OPR,Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-069,Operation Beyond Design Limits,4/30/2013,Not specified,Alberta,NOVA Gas Transmission Ltd.,Closed,54.5353,-117.10964,Not Applicable,Not Applicable,Not Applicable,No,2013,,4/30/2013 4:20,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Excessive wear and tear, Improper extension of service life","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),8/26/2014,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-067,Operation Beyond Design Limits,4/26/2013,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.5475,-113.35566,Not Applicable,Not Applicable,Not Applicable,No,2013,4/25/2013 9:18,4/25/2013 9:18,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate communication of standards, Distribution",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),8/22/2014,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-066,Release of Substance,4/26/2013,Dartmouth,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.68563,-63.59679,736,Natural Gas - Sweet,Gas,No,2013,4/25/2013 10:40,4/25/2013 10:40,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,,Gathering,Operation,Employee / Contractor (Onsite),1/29/2014,No,No,Release of Substance,Natural Gas - Sweet,736,No,Yes,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-064,Release of Substance,4/18/2013,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.865344,-109.026045,4,Crude Oil - Sweet,Liquid,No,2013,4/18/2013 2:45,4/18/2013 2:45,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Equipment;Damage or deterioration mechanism, Material Loss, External Material Loss","Corrosion and Cracking, Equipment Failure","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),9/29/2016,Yes,No,Release of Substance,Crude Oil - Sweet,4,No,No,,,,,,,,,,,0,OPR,EPI - Kerrobert Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-063,Release of Substance,4/16/2013,Fredericton,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.218884,-65.984989,0.028,Natural Gas - Sweet,Gas,No,2013,,4/15/2013 11:05,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Distribution,Operation,Employee / Contractor (Onsite),9/23/2014,No,No,Release of Substance,Natural Gas - Sweet,0.028,No,No,,,,,,,,,,,0,OPR,Emera - Red Head Metre Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-062,Operation Beyond Design Limits,4/13/2013,Windsor,Ontario,Kinder Morgan Cochin ULC,Closed,42.281736,-83.07803,Not Applicable,Not Applicable,Not Applicable,No,2013,4/9/2013 10:30,4/13/2013 12:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),8/22/2014,Yes,No,Operation Beyond Design Limits,,,,Yes,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-059,Operation Beyond Design Limits,4/9/2013,Hanna,Alberta,NOVA Gas Transmission Ltd.,Closed,51.9565,-112.370504,Not Applicable,Not Applicable,Not Applicable,No,2013,4/8/2013 10:20,4/8/2013 10:20,"Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate warning system",External Interference,"Personal factors, Lack of skill, Inadequate practice;Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Inadequate communications, Inadequate communication between different organizations","Failure in communication, Human Factors, Tools and Equipment",,,Operation,Employee / Contractor (Onsite),2/28/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,NGTL - Byemoor Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
