Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2013-058,Fire,4/5/2013,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.653959,-111.268469,Not Applicable,Not Applicable,Not Applicable,No,2013,4/5/2013 6:15,4/5/2013 6:15,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,3rd Party / Other Company,7/4/2013,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-056,"Fire, Release of Substance",4/4/2013,Windsor,Ontario,Plains Midstream Canada ULC,Closed,42.281736,-83.07803,30,Mixed HVP Hydrocarbons,Gas,No,2013,4/4/2013 6:30,4/4/2013 6:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body;Damage or deterioration mechanism, Geotechnical Failure, Soil Subsidence/Slope Movement;Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to secure;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate instructions or procedures","Defect and Deterioration, External Interference, Incorrect Operation, Natural Force Damage","Job or system factors, Inadequate leadership and/or supervision, Providing inadequate reference documents, directives and guidance publications;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Job or system factors, Excessive wear and tear, Inadequate planning of use;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Tracking of work flow","Engineering and Planning, Inadequate Supervision, Maintenance, Standards and Procedures",,Distribution,Operation,Employee / Contractor (Onsite),3/28/2017,No,No,"Fire, Release of Substance",Mixed HVP Hydrocarbons,30,Yes,No,,Equipment & Electrical,,,,,,,,,0,OPR,Plains - Windsor Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,Well Site,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-053,Release of Substance,4/1/2013,Edson,Alberta,Alliance Pipeline Ltd.,Closed,53.66111,-116.59955,Not Provided,Natural Gas - Sweet,Gas,No,2013,3/30/2013 9:00,3/30/2013 9:00,"Damage or deterioration mechanism, Construction, Defective Other Joint;Substandard Conditions, Defective tools, equipment or materials","Defect and Deterioration, External Interference","Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Standards and Procedures, Tools and Equipment",,Gathering,Construction,Employee / Contractor (Onsite),10/15/2014,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision SW 16-54-18 W5M,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-052,"Serious Injury (CER or TSB), Fire, Release of Substance",3/26/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.653246,-122.684823,0.01,Natural Gas - Sweet,Gas,Yes,2013,3/26/2013 12:30,3/26/2013 12:30,"Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate preparation or planning",External Interference,"Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs","Engineering and Planning, Human Factors, Inadequate Supervision, Maintenance, Standards and Procedures, Tools and Equipment",No pipeline interruption,Transmission,Construction,Employee / Contractor (Onsite),11/7/2017,Yes,No,"Fire, Release of Substance, Serious Injury (CER or TSB)",Natural Gas - Sweet,0.01,No,No,,Welding or Cutting,,,Burns,4,,No,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-047,Operation Beyond Design Limits,3/18/2013,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.65396,-111.26844,Not Applicable,Not Applicable,Not Applicable,No,2013,3/17/2013 2:20,3/17/2013 2:20,"Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,Transmission,Operation,Employee / Contractor (Onsite),11/9/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,Kilometer Post 0.0,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-044,Fire,3/16/2013,Hamburg,Alberta,NOVA Gas Transmission Ltd.,Closed,57.367714,-119.752776,Not Applicable,Not Applicable,Not Applicable,No,2013,3/16/2013 11:45,3/16/2013 11:45,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),7/4/2013,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NGTL - Hidden Lake North Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),3-32-96-11-W6M,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-043,Release of Substance,3/15/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.20186,-121.596498,2,Condensate,Liquid,No,2013,3/13/2013 8:00,3/13/2013 8:00,"Substandard Conditions, Weather Related, Frozen components",External Interference,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),8/8/2013,No,No,Release of Substance,Condensate,2,No,No,,,,,,,,,,,0,OPR,WEI - Cabin Lake Booster Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-041,Release of Substance,3/8/2013,Falcon Lake,Manitoba,TransCanada PipeLines Limited,Closed,49.681165,-95.374581,0.0001,Natural Gas - Sweet,Gas,No,2013,3/7/2013 4:30,3/7/2013 4:30,"Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),8/28/2017,No,No,Release of Substance,Natural Gas - Sweet,0.0001,No,No,,,,,,,,,,,0,OPR,TCPL - Station 45 (Falcon Lake Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-039,Release of Substance,3/8/2013,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.569092,-121.944662,1,Sulphur Dioxide,Miscellaneous,No,2013,3/8/2013 8:15,3/8/2013 8:15,"Damage or deterioration mechanism, Material Loss, Internal Material Loss;Damage or deterioration mechanism, Structural Degradation, Other Chemical Degradation;Substandard Acts, Failure to identify hazard or risk","Corrosion and Cracking, Defect and Deterioration, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,,5/7/2015,Yes,No,Release of Substance,Sulphur Dioxide,1,No,No,,,,,,,,,,,0,PPR,WEI - Pine River Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant;Pipeline, Fitting, Elbow, Body",,NPS 30,Carbon Steel,241 - B,,,,,,,187,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-038,Release of Substance,3/4/2013,Geraldton,Ontario,TransCanada PipeLines Limited,Closed,49.801251,-86.760603,Not Provided,Natural Gas - Sweet,Gas,No,2013,3/4/2013 4:30,3/4/2013 4:30,"Damage or deterioration mechanism, Cracking, Fatigue;Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body","Corrosion and Cracking, Defect and Deterioration","Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),9/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 80 (Geraldton Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-031,Release of Substance,2/21/2013,Falcon Lake,Manitoba,TransCanada PipeLines Limited,Closed,49.681165,-95.374581,Not Provided,Natural Gas - Sweet,Gas,No,2013,2/18/2013 12:00,2/18/2013 2:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve;Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-030,Release of Substance,2/19/2013,Redcliff,Alberta,NOVA Gas Transmission Ltd.,Closed,50.060735,-110.729591,Not Provided,Natural Gas - Sweet,Gas,No,2013,2/19/2013 12:00,2/19/2013 10:18,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/5/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Stormham Sales Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,2/19/2013,No,,,No,No,2/19/2013,Replacement,No
INC2013-028,Release of Substance,2/14/2013,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.22444444,-114.8005555,Not Provided,Natural Gas - Sweet,Gas,No,2013,2/14/2013 12:00,2/14/2013 4:00,,To be determined,,To be determined,,,Operation,Employee / Contractor (Onsite),12/23/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,Yes,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-025,Fire,2/12/2013,Vegreville,Alberta,NOVA Gas Transmission Ltd.,Closed,54.095087,-112.305849,Not Applicable,Not Applicable,Not Applicable,No,2013,2/12/2013 9:30,2/12/2013 9:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units","Engineering and Planning, Maintenance",,,Maintenance,Employee / Contractor (Onsite),2/10/2015,Yes,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Cooling;Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-024,Release of Substance,2/10/2013,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,57.02618,-111.69054,Not Provided,Natural Gas - Sweet,Gas,No,2013,2/10/2013 9:00,2/10/2013 9:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/5/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Tee, Body",,NPS 1,,,,,,,0,,,,,,,,,,,,,,,,,,No,Rebuilt,,No,,,No,No,,Repair,No
INC2013-018,Release of Substance,2/2/2013,Glenavon,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.18688,-103.17213,7.7,Crude Oil - Sweet,Liquid,No,2013,2/2/2013 10:30,2/2/2013 10:30,"Damage or deterioration mechanism, Cracking, Fatigue;Damage or deterioration mechanism, Geotechnical Failure, Frost heave;Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to check or monitor","Corrosion and Cracking, External Interference, Incorrect Operation, Natural Force Damage","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",,,Operation,Employee / Contractor (Onsite),4/17/2013,Yes,No,Release of Substance,Crude Oil - Sweet,7.7,No,Yes,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-016,Release of Substance,2/1/2013,Caledonia,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.375026,-65.031085,1000,Natural Gas - Sweet,Gas,No,2013,,2/1/2013 12:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/4/2013,Yes,No,Release of Substance,Natural Gas - Sweet,1000,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 64,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,2/1/2013,No,,,No,No,2/1/2013,Repair,No
INC2013-015,Serious Injury (CER or TSB),1/30/2013,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.20188,-121.600162,Not Applicable,Not Applicable,Not Applicable,Yes,2013,1/29/2013 5:50,1/29/2013 5:50,"Substandard Acts, Using equipment improperly;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,Processing,Construction,Employee / Contractor (Onsite),11/21/2016,No,No,Serious Injury (CER or TSB),,,,No,,,,,,,,No,,,0,PPR,WEI - Fort Nelson North Processing Facility,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-012,Release of Substance,1/26/2013,Whitecourt,Alberta,NOVA Gas Transmission Ltd.,Closed,53.96046,-116.46003,Not Provided,Natural Gas - Sweet,Gas,No,2013,1/26/2013 1:45,1/26/2013 1:45,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Use for wrong purpose",Maintenance,,,Operation,Employee / Contractor (Onsite),12/4/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,28-57-17-W5,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,1/26/2013,No,,,No,No,1/26/2013,Replacement,No
INC2013-011,Release of Substance,1/26/2013,Brockville,Ontario,TransCanada PipeLines Limited,Closed,44.68344,-75.62107,1,Natural Gas - Sweet,Gas,No,2013,1/25/2013 7:00,1/25/2013 7:00,"Damage or deterioration mechanism, Geotechnical Failure, Frost heave",Natural Force Damage,"External Interference, Natural or Environmental Forces",Natural or Environmental Forces,,,Operation,Employee / Contractor (Onsite),8/28/2017,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,5 kms east of Brockville,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-010,Release of Substance,1/25/2013,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.11437,-117.45693,Not Provided,Natural Gas - Sweet,Gas,No,2013,1/25/2013 8:30,1/25/2013 8:30,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Use for wrong purpose",Maintenance,,,Operation,Employee / Contractor (Onsite),12/20/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,Legal Subdivision NW 34-93-22 W5M,Level I,Standard Review - 168 days,No,,"Pipeline, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,Multi-layer,,,,No,Rebuilt,1/26/2013,No,,,No,No,1/26/2013,Repair,No
INC2013-007,Release of Substance,1/21/2013,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.1442,-120.67138,9.1,Condensate,Liquid,No,2013,1/21/2013 6:00,1/21/2013 6:00,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),8/29/2013,Yes,No,Release of Substance,Condensate,9.1,No,Yes,,,,,,,,,,,0,OPR,Spectra Energy Transmission,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,"Mile Post Mile 36, Alaska Hwy",Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2013-005,Release of Substance,1/15/2013,Dryden,Ontario,TransCanada PipeLines Limited,Closed,49.789417,-92.765515,Not Provided,Natural Gas - Sweet,Gas,No,2013,1/14/2013 2:35,1/14/2013 2:35,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Use for wrong purpose",Maintenance,,,Operation,Employee / Contractor (Onsite),5/14/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 55 (Dryden Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,NPS 3/4,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,1/25/2013,No,,,No,No,1/25/2013,Replacement,No
INC2013-004,Release of Substance,1/8/2013,Goldboro,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.17741,-61.6223,679,Natural Gas - Sweet,Gas,No,2013,1/8/2013 4:55,1/8/2013 4:55,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),12/4/2013,Yes,No,Release of Substance,Natural Gas - Sweet,679,No,No,,,,,,,,,,,0,OPR,Goldboro Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,1/8/2013,No,,,No,No,1/8/2013,Replacement,No
INC2013-003,Fire,1/8/2013,Maple,Ontario,TransCanada PipeLines Limited,Closed,43.87366,-79.57983,Not Applicable,Not Applicable,Not Applicable,No,2013,1/7/2013 11:00,1/7/2013 11:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),4/18/2013,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCPL - Station 130 (Maple Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-202,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,12/28/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-201,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,12/21/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-200,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,12/11/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-199,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,11/22/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-198,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,11/21/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-197,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,11/18/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-196,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,10/8/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-195,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,10/7/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-194,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,9/22/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/14/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-193,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,9/15/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-192,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,9/10/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-191,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,8/24/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-190,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,7/19/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-189,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,7/17/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-188,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,7/11/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-187,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,7/10/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-186,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,6/20/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-185,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,5/5/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-184,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,3/29/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-183,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,3/5/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-182,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,2/22/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-181,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,2/20/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-180,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,1/27/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-179,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,1/20/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-178,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,1/20/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-177,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,1/6/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-176,Operation Beyond Design Limits,2/27/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,1/6/2011 12:00,2/27/2012 12:00,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,4/13/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2012-004,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-175,Fire,1/8/2013,Mississauga,Ontario,TransCanada PipeLines Limited,Closed,43.551392,-79.593431,Not Applicable,Not Applicable,Not Applicable,No,2013,12/19/2012 8:05,12/19/2012 8:05,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Construction,Employee / Contractor (Onsite),12/4/2013,No,No,Fire,,,,Yes,,Equipment & Electrical,,,,,,,,,0,OPR,PARKWAY LOOP,1067,13.34365467,Natural Gas Sweet,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,12/19/2012,No,,,No,No,12/19/2012,Replacement,No
INC2012-174,Fire,12/29/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.54747,-113.35571,Not Applicable,Not Applicable,Not Applicable,No,2012,12/29/2012 7:34,12/29/2012 7:34,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications","Engineering and Planning, Tools and Equipment",,,Operation,Employee / Contractor (Onsite),6/9/2014,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,"INC2015-022, INC2015-097, INC2016-003, INC2016-122, INC2017-006",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-173,Release of Substance,12/26/2012,Cabri,Saskatchewan,TransCanada PipeLines Limited,Closed,50.60505,-108.70856,Not Provided,Natural Gas - Sweet,Gas,No,2012,12/23/2012 2:00,12/23/2012 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),7/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 5 (Cabri Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
