Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2012-171,Serious Injury (CER or TSB),12/15/2012,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54719,-113.35571,Not Applicable,Not Applicable,Not Applicable,Yes,2012,12/14/2012 2:30,12/14/2012 2:30,"Damage or deterioration mechanism, External Interference, Company Contractor;Substandard Acts, Improper loading;Substandard Acts, Improper placement;Substandard Acts, Improper position for task;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Lack of knowledge, Inadequate update training;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate leadership and/or supervision, Lack of supervisory or management job knowledge;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ;Job or system factors, Inadequate work standards, Inadequate communication of standards, Training","Human Factors, Inadequate Supervision, Standards and Procedures",,Transmission,Construction,Employee / Contractor (Onsite),2/5/2013,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,EPI - Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-168,Release of Substance,12/7/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.239523,-66.102866,Not Provided,Natural Gas - Sweet,Gas,No,2012,,12/7/2012 10:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),4/19/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - St. John Lateral Pressure Regulating Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Other (please explain)",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-166,Release of Substance,11/27/2012,Goldboro,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.17667,-61.6226,Not Provided,Natural Gas - Sweet,Gas,No,2012,11/26/2012 10:00,11/26/2012 10:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/17/2013,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,Goldboro Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,11/27/2012,No,,,No,No,11/27/2012,Repair,No
INC2012-164,Release of Substance,11/24/2012,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.48053,-104.57829,Not Provided,Natural Gas Liquids,Gas,No,2012,11/24/2012 4:35,11/24/2012 4:35,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),1/28/2014,Yes,No,Release of Substance,Natural Gas Liquids,0,No,No,,,,,,,,,,,0,OPR,Regina Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Densitometer",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-162,Release of Substance,11/22/2012,Beauharnois,Quebec,TransCanada PipeLines Limited,Closed,45.27297,-73.893093,Not Provided,Natural Gas - Sweet,Gas,No,2012,11/21/2012 10:10,11/21/2012 10:10,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Construction,Employee / Contractor (Onsite),3/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,Mainline Valve + Offset (km) MLV 706,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-161,Fire,11/22/2012,Kitchener,Ontario,TransCanada PipeLines Limited,Closed,43.406032,-80.43846,Not Applicable,Not Applicable,Not Applicable,No,2012,11/21/2012 7:30,11/21/2012 7:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),2/10/2014,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-159,Release of Substance,11/18/2012,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.15019444,-121.4512055,Not Provided,Natural Gas - Sour,Gas,Yes,2012,11/17/2012 9:00,11/17/2012 11:11,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),5/29/2014,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,Bullmoose Pipeline,219.1,7.99857685,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-158,Release of Substance,11/18/2012,Shaunavon,Saskatchewan,Foothills Pipe Lines (Saskatchewan) Ltd.,Closed,49.98008,-109.12,Not Provided,Natural Gas - Sweet,Gas,No,2012,11/17/2012 12:35,11/17/2012 12:35,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/10/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Foothills - Piapot Saskatchewan Compressor Stn 392,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-157,Release of Substance,11/15/2012,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.043732,-117.421244,Not Provided,Natural Gas - Sweet,Gas,No,2012,11/15/2012 7:30,11/15/2012 7:30,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),3/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Berland River Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Nipple",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-156,Release of Substance,11/14/2012,Salisbury,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.050194,-65.259182,Not Provided,Natural Gas - Sweet,Gas,No,2012,11/14/2012 4:30,11/14/2012 4:30,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Maintenance,Employee / Contractor (Onsite),1/9/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - Corridor Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 3.6,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary device(s) (please explain)",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-155,Fire,11/12/2012,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.36002,-119.74979,Not Applicable,Not Applicable,Not Applicable,No,2012,11/12/2012 12:01,11/12/2012 12:01,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Construction,Employee / Contractor (Onsite),3/5/2014,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NGTL - Hidden Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-154,Release of Substance,11/8/2012,Lincoln,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.806186,-66.593942,Not Provided,Natural Gas - Sweet,Gas,No,2012,,11/8/2012 8:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/4/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Gate, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,11/8/2012,No,,,No,No,11/8/2012,Repair,No
INC2012-153,Release of Substance,11/1/2012,Not specified,Alberta,NOVA Gas Transmission Ltd.,Closed,54.26029388,-115.2028366,Not Provided,Natural Gas - Sweet,Gas,No,2012,,11/1/2012 12:15,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),4/19/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-152,Release of Substance,11/1/2012,Moyie,British Columbia,TransCanada PipeLines Limited B.C. System,Closed,49.238462,-115.855313,Not Provided,Natural Gas - Sweet,Gas,No,2012,10/31/2012 2:10,10/31/2012 2:10,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),4/23/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,"TCPL, BC - Station 2B (Moyie Compressor Station)",,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,Stainless Steel,,,,,,0,,,,,,1971,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-151,Release of Substance,10/29/2012,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.04178,-114.46266,Not Provided,Natural Gas - Sweet,Gas,No,2012,10/29/2012 12:00,10/29/2012 9:10,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Maintenance,Employee / Contractor (Onsite),5/1/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Mitsue South Lateral,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-150,Release of Substance,10/29/2012,Kapuskasing,Ontario,TransCanada PipeLines Limited,Closed,49.38796,-82.43616,Not Provided,Natural Gas - Sweet,Gas,No,2012,,10/25/2012 8:35,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),2/10/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-149,Release of Substance,10/29/2012,Sarnia,Ontario,Enbridge Pipelines Inc.,Closed,42.95261,-82.37433,7.44,Crude Oil - Sour,Liquid,No,2012,10/29/2012 12:00,10/29/2012 8:35,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,,,Operation,Employee / Contractor (Onsite),4/19/2013,Yes,No,Release of Substance,Crude Oil - Sour,7.44,No,No,,,,,,,,,,,0,OPR,Enbridge Sarnia Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,REM2012-149,"Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,10/31/2012,No,,,No,No,10/31/2012,Repair,No
INC2012-148,Operation Beyond Design Limits,10/27/2012,Rosetown,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.482482,-107.525115,Not Applicable,Not Applicable,Not Applicable,No,2012,10/27/2012 9:40,10/27/2012 9:40,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),6/19/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,EPI - Milden Takeoff,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 288.8,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-146,Operation Beyond Design Limits,10/22/2012,Swan Hill,Alberta,NOVA Gas Transmission Ltd.,Closed,54.539693,-115.919971,Not Applicable,Not Applicable,Not Applicable,No,2012,,10/21/2012 8:16,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),2/11/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,NGTL - Virginia Hills Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-144,Release of Substance,10/9/2012,Kenora,Ontario,TransCanada PipeLines Limited,Closed,49.72752728,-95.125515,Not Provided,Natural Gas - Sweet,Gas,No,2012,10/9/2012 9:30,10/9/2012 5:15,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Maintenance,Employee / Contractor (Onsite),1/24/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) TCPL-MLV 46-1+1.280,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-142,Fire,10/5/2012,Caroline,Alberta,NOVA Gas Transmission Ltd.,Closed,52.06411,-114.91249,Not Applicable,Not Applicable,Not Applicable,No,2012,,10/4/2012 9:00,"Substandard Acts, Improper placement",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience",Human Factors,,,Operation,Employee / Contractor (Onsite),2/10/2014,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-141,Release of Substance,10/4/2012,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.48045,-104.57805,Not Provided,Natural Gas - Sweet,Gas,No,2012,,10/4/2012 1:02,"Damage or deterioration mechanism, Equipment;Substandard Conditions, Inadequate ventilation","Equipment Failure, External Interference","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Maintenance,Employee / Contractor (Onsite),2/10/2014,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,EPI - Regina Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Densitometer",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-140,Release of Substance,10/4/2012,Rosemary,Alberta,NOVA Gas Transmission Ltd.,Closed,50.74405,-112.06708,Not Provided,Natural Gas - Sweet,Gas,No,2012,,10/4/2012 10:25,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Landowner,1/24/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level II,Category B,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-139,Operation Beyond Design Limits,10/3/2012,Hines Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,56.55718,-119.02232,Not Applicable,Not Applicable,Not Applicable,No,2012,,10/2/2012 8:23,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),1/24/2014,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 7-22-87-7-W6M,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-138,Release of Substance,10/2/2012,Carberry,Manitoba,TransCanada PipeLines Limited,Closed,50.024295,-99.454233,Not Provided,Natural Gas - Sweet,Gas,No,2012,,10/2/2012 2:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),1/24/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Neepawa Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-137,Release of Substance,10/2/2012,Rapid City,Manitoba,TransCanada PipeLines Limited,Closed,50.07455,-100.00074,Not Provided,Natural Gas - Sweet,Gas,No,2012,,10/2/2012 10:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Maintenance,Employee / Contractor (Onsite),2/11/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 30 (Rapid City Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,NPS 3/8,Stainless Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-135,Fire,9/30/2012,Vaughan,Ontario,TransCanada PipeLines Limited,Closed,43.87374,-79.57984,Not Applicable,Not Applicable,Not Applicable,No,2012,9/28/2012 10:30,9/28/2012 10:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),3/5/2014,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,TCPL - Station 130 (Maple Compressor Station),,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-134,Operation Beyond Design Limits,9/28/2012,Hinton,Alberta,NOVA Gas Transmission Ltd.,Closed,53.65218,-116.09968,Not Applicable,Not Applicable,Not Applicable,No,2012,9/9/2012 5:16,9/9/2012 5:16,"Damage or deterioration mechanism, External Interference, Third Party;Substandard Acts, Failure to follow procedure or policy or practice","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,,Operation,Employee / Contractor (Onsite),7/18/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 10-11-054-15 W5M,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-133,Release of Substance,9/28/2012,Lincoln,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.806186,-66.593942,5.7,Natural Gas - Sweet,Gas,No,2012,9/28/2012 12:20,9/28/2012 12:20,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/9/2013,Yes,No,Release of Substance,Natural Gas - Sweet,5.7,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Stem",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-132,Fire,9/27/2012,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.86536,-109.02607,Not Applicable,Not Applicable,Not Applicable,No,2012,9/27/2012 11:00,9/27/2012 11:00,"Substandard Acts, Using equipment improperly",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),7/17/2013,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,EPI - Kerrobert Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-131,Release of Substance,9/27/2012,Rapid City,Manitoba,TransCanada PipeLines Limited,Closed,50.0747,-100.00049,10,Natural Gas - Sweet,Gas,No,2012,9/26/2012 1:00,9/26/2012 1:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Construction, Defective Pipe or Component Body","Defect and Deterioration, Equipment Failure","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),12/21/2012,Yes,No,Release of Substance,Natural Gas - Sweet,10,No,No,,,,,,,,,,,0,OPR,LINE 100-3,"1066.80000000, 762.00000000, 863.60000000, 914.40000000",2681.81132,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Tee, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-130,Operation Beyond Design Limits,9/26/2012,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.29348,-111.09216,Not Applicable,Not Applicable,Not Applicable,No,2012,9/26/2012 2:00,9/26/2012 2:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),7/3/2013,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-128,"Explosion, Fire",9/21/2012,Drayton Valley,Alberta,NOVA Gas Transmission Ltd.,Closed,52.93315,-114.88072,Not Applicable,Not Applicable,Not Applicable,No,2012,9/21/2012 10:45,9/21/2012 10:45,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,"Explosion, Fire",,,,No,Battery Explosion,Battery Explosion,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 2-1-46-7W5M,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-127,Release of Substance,9/21/2012,Flume Ridge,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.461,-66.99757,Not Provided,Natural Gas - Sweet,Gas,No,2012,9/21/2012 2:20,9/21/2012 2:02,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/8/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,Mainline Valve + Offset (km) MLV 518,Level I,Standard Review - 168 days,No,,"Pipeline, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-125,Release of Substance,9/18/2012,Sarnia,Ontario,Enbridge Pipelines Inc.,Closed,42.95262,-82.37435,0.001,Natural Gas - Sweet,Gas,No,2012,9/18/2012 11:25,9/18/2012 11:25,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Inadequate ventilation","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Engineering and Planning, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),1/2/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0.001,No,No,,,,,,,,,,,0,OPR,Enbridge Sarnia Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-124,Release of Substance,9/18/2012,Shaunavon,Saskatchewan,Foothills Pipe Lines (Saskatchewan) Ltd.,Closed,49.98,-109.12,Not Provided,Natural Gas - Sweet,Gas,No,2012,9/17/2012 11:00,9/17/2012 11:00,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),2/5/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-123,Release of Substance,9/17/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.239404,-66.102907,Not Provided,Natural Gas - Sweet,Gas,No,2012,9/17/2012 5:00,9/17/2012 5:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/30/2012,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Saint John PRS,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-122,Fire,9/12/2012,Caronport,Saskatchewan,TransCanada Keystone Pipeline GP Ltd.,Closed,50.48071,-105.86698,Not Applicable,Not Applicable,Not Applicable,No,2012,,9/11/2012 12:15,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/11/2013,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCPL - Station 13 (Caron Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-121,Release of Substance,9/10/2012,Musquash,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.19227,-66.40471,Not Provided,Natural Gas - Sweet,Gas,No,2012,9/10/2012 2:00,9/10/2012 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/6/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,Mainline Valve + Offset (km) 053,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Receiving, Closure;Station/Facility, Pigging, Receiving, Valve, Globe, Other (please explain)",,,,,,,,,0,,,,0,,2008,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-120,Release of Substance,9/10/2012,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56913,-121.94465,Not Provided,Hydrogen Sulphide,Miscellaneous,Yes,2012,,9/9/2012 5:40,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,,5/3/2013,Yes,No,Release of Substance,Hydrogen Sulphide,0,No,No,,,,,,,,,,,0,PPR,WEI - Pine River Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-119,Fire,9/7/2012,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.454722,-104.606667,Not Applicable,Not Applicable,Not Applicable,No,2012,,9/7/2012 3:20,"Substandard Conditions, Weather Related, Temperature Extremes",External Interference,"Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional",Human Factors,,,Operation,Employee / Contractor (Onsite),10/22/2012,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 435.4,Level II,Category B,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-118,Fire,9/7/2012,Glenboro,Manitoba,Enbridge Pipelines Inc.,Closed,49.544121,-99.314964,Not Applicable,Not Applicable,Not Applicable,No,2012,,9/6/2012 11:45,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Damage or deterioration mechanism, Other Causes, Improper Operation","Equipment Failure, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Construction,Employee / Contractor (Onsite),4/19/2013,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 684.4056,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-116,Release of Substance,8/29/2012,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.087816,-64.778231,Not Provided,Natural Gas - Sweet,Gas,No,2012,,8/28/2012 2:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-115,Release of Substance,8/27/2012,Elmworth,Alberta,Burlington Resources Canada (Hunter) Ltd.,Closed,55.09204,-119.85311,Not Provided,Natural Gas - Sweet,Gas,No,2012,,8/26/2012 7:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Landowner,2/25/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 4-25-70-13 W6M,Level I,Standard Review - 168 days,No,REM-0176,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-114,Release of Substance,8/25/2012,Ignace,Ontario,TransCanada PipeLines Limited,Closed,49.48139,-91.95966,Not Provided,Natural Gas - Sweet,Gas,No,2012,8/24/2012 7:00,8/24/2012 7:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Maintenance,Employee / Contractor (Onsite),1/24/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,,No,,,No,No,,Repair,No
INC2012-113,Release of Substance,8/24/2012,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65325,-122.68505,Not Provided,Mixed HVP Hydrocarbons,Gas,No,2012,8/22/2012 3:00,8/22/2012 3:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,6/9/2014,Yes,No,Release of Substance,Mixed HVP Hydrocarbons,0,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,"Mile Post MP 285, Alaska Hwy",Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-112,Fire,8/23/2012,Cabri,Saskatchewan,TransCanada PipeLines Limited,Closed,50.5882,-108.45721,Not Applicable,Not Applicable,Not Applicable,No,2012,8/22/2012 1:45,8/22/2012 1:45,"Substandard Conditions, Weather Related, Wildland fire",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/24/2014,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,Mainline Valve + Offset (km) MLV 6 +6.39,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-111,Release of Substance,8/22/2012,Airdrie,Alberta,TransCanada PipeLines Limited,Closed,51.40776,-113.65548,34.9,Natural Gas - Sweet,Gas,No,2012,8/22/2012 2:31,8/22/2012 2:31,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),1/28/2014,Yes,No,Release of Substance,Natural Gas - Sweet,34.9,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,Legal Subdivision 19-28-26-W4,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-110,Fire,8/21/2012,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.58466,-107.91601,Not Applicable,Not Applicable,Not Applicable,No,2012,8/21/2012 6:00,8/21/2012 6:00,"Substandard Conditions, Weather Related, Wildland fire",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/28/2014,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,Kilometer Post 436.5,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-109,Release of Substance,8/21/2012,Jellicoe,Ontario,TransCanada PipeLines Limited,Closed,49.69204,-87.24486,Not Provided,Natural Gas - Sweet,Gas,No,2012,8/21/2012 7:48,8/21/2012 7:48,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/4/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km) 78.1 +5.7,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-107,Release of Substance,8/20/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.23904,-66.1032,Not Provided,Natural Gas - Sweet,Gas,No,2012,8/20/2012 2:00,8/20/2012 2:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/18/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,Legal Subdivision,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-106,Fire,8/16/2012,Rainbow Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,58.48217,-119.92404,Not Applicable,Not Applicable,Not Applicable,No,2012,8/15/2012 11:30,8/15/2012 11:30,"Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),3/5/2014,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision NW-3-109-12-W6,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-101,Fire,8/9/2012,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.86562,-109.02627,Not Applicable,Not Applicable,Not Applicable,No,2012,8/9/2012 8:30,8/9/2012 8:30,"Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,,,Operation,Employee / Contractor (Onsite),1/28/2014,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,EPI - Kerrobert Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-100,Release of Substance,8/7/2012,Lincoln,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.88692,-66.5514,Not Provided,Natural Gas - Sweet,Gas,No,2012,8/7/2012 9:00,8/7/2012 9:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),2/1/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - Fredericton Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-099,Release of Substance,8/3/2012,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.27916,-66.09058,Not Provided,Natural Gas - Sweet,Gas,No,2012,,8/3/2012 10:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Construction, Defective Pipe or Component Body","Defect and Deterioration, Equipment Failure","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/13/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Emera - MLV 20,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
