Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2012-098,Release of Substance,8/1/2012,Douglastown,Ontario,TransCanada PipeLines Limited,Closed,43.00477,-79.05065,100,Natural Gas - Sweet,Gas,No,2012,7/31/2012 2:00,7/31/2012 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,100,No,No,,,,,,,,,,,0,OPR,TCPL - Station 1703 (Douglastown Compressor Stn),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-097,Fire,7/31/2012,Ignace,Ontario,TransCanada PipeLines Limited,Closed,49.48156,-91.95934,Not Applicable,Not Applicable,Not Applicable,No,2012,7/31/2012 10:30,7/31/2012 10:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,,,Operation,Employee / Contractor (Onsite),5/14/2013,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCPL - Station 58 (Ignace Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,7/31/2012,No,,,No,No,7/31/2012,Repair,No
INC2012-095,Explosion,7/27/2012,Regina,Saskatchewan,TransCanada PipeLines Limited,Closed,50.40093,-104.77915,Not Applicable,Not Applicable,Not Applicable,No,2012,,7/26/2012 4:10,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,TCPL -  Grand Coulee Receipt Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-093,Explosion,7/26/2012,Lodgepole,Alberta,NOVA Gas Transmission Ltd.,Closed,53.03778,-115.27248,Not Applicable,Not Applicable,Not Applicable,No,2012,,7/26/2012 10:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,NGTL - Boggy Hall Meter Sation,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 8-8-47-9 W5M,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-092,Release of Substance,7/16/2012,Edmundston,New Brunswick,Twin Rivers Paper Company Inc.,Closed,47.35983,-68.32515,10,Pulp slurry,Miscellaneous,No,2012,,7/16/2012 2:15,,To be determined,,To be determined,,,Operation,,1/23/2017,No,No,Release of Substance,Pulp slurry,10,Yes,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-091,Release of Substance,7/18/2012,Grenfell,Saskatchewan,TransCanada PipeLines Limited,Closed,50.28593,-102.95152,Not Provided,Natural Gas - Sweet,Gas,No,2012,7/18/2012 5:25,7/18/2012 5:25,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-090,Explosion,7/16/2012,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.36127,-119.75155,Not Applicable,Not Applicable,Not Applicable,No,2012,7/14/2012 2:20,7/14/2012 2:20,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,Explosion,,,,No,,,,,,,,,,,0,OPR,NGTL - Tanghe Creek Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 11-29-96-11W6M,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-089,"Release of Substance, Adverse Environmental Effects",7/14/2012,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14632,-120.66908,Not Provided,Sulphur Dioxide,Miscellaneous,Yes,2012,6/29/2012 8:00,6/29/2012 8:00,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Maintenance,,1/24/2014,Yes,No,"Adverse Environmental Effects, Release of Substance",Sulphur Dioxide,0,No,No,,,,,,,,,,,0,PPR,WEI - McMahon Gas Plant (Taylor Gas Plant),,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-088,Fire,2/2/2012,Rocky Mountain House,Alberta,NOVA Gas Transmission Ltd.,Closed,52.50498,-115.48418,Not Applicable,Not Applicable,Not Applicable,No,2012,2/1/2012 1:30,2/1/2012 1:30,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience",Human Factors,,,Maintenance,Employee / Contractor (Onsite),10/10/2012,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision NW 02-041-11 W5M,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-086,Release of Substance,7/11/2012,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.83015,-118.64728,5,Natural Gas - Sweet,Gas,No,2012,,7/10/2012 11:50,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Maintenance,Employee / Contractor (Onsite),2/10/2014,Yes,No,Release of Substance,Natural Gas - Sweet,5,No,No,,,,,,,,,,,0,OPR,NGTL - Gold Creek Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-084,Explosion,7/4/2012,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.34676,-116.87305,Not Applicable,Not Applicable,Not Applicable,No,2012,7/4/2012 12:30,7/4/2012 12:30,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,NGTL - Kaybob South #3 Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-083,Explosion,7/4/2012,Paddle Prairie,Alberta,TransCanada PipeLines Limited,Closed,57.87538,-118.41276,Not Applicable,Not Applicable,Not Applicable,No,2012,7/3/2012 8:40,7/3/2012 8:40,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Explosion,,,,No,,,,,,,,,,,0,OPR,Dryden creek Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision SE 28-102-03 W6M,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-082,Release of Substance,6/29/2012,Charlie Lake,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.27789,-120.97802,Not Provided,Natural Gas - Sour,Gas,Yes,2012,,6/29/2012 1:45,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 20.5,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Check, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-081,"Fire, Release of Substance",6/29/2012,Wonowon,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.06925,-121.63939,955000,Natural Gas - Sweet,Gas,Yes,2012,6/28/2012 10:57,6/28/2012 10:57,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Engineering and Planning, Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),3/5/2014,Yes,Yes,"Fire, Release of Substance",Natural Gas - Sweet,955000,Yes,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,"16 Nig Creek Pipeline""",406.4,44.85426204,Natural Gas Sour,,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level III,Category C,Yes,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-080,Explosion,6/28/2012,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,56.46368,-112.84413,Not Applicable,Not Applicable,Not Applicable,No,2012,6/27/2012 5:00,6/27/2012 5:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,NGTL - Buffalo Creek Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-079,Release of Substance,6/27/2012,New Harbour,Nova Scotia,ExxonMobil Canada Properties,Closed,45.17195,-61.61551,Not Provided,Condensate,Liquid,No,2012,,6/27/2012 11:10,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,,8/27/2012,Yes,No,Release of Substance,Condensate,0,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Inlet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-078,"Serious Injury (CER or TSB), Fire, Release of Substance",6/23/2012,Hudson's Hope,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.4714,-122.11376,Not Provided,Natural Gas - Sweet,Gas,Yes,2012,6/23/2012 12:00,6/23/2012 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Fire and explosion hazards","Equipment Failure, External Interference","Job or system factors, Excessive wear and tear, Inadequate maintenance;Personal factors, Abuse or misuse, Improper conduct that is condoned, Unintentional;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Maintenance, Standards and Procedures",,Transmission,Maintenance,Employee / Contractor (Onsite),2/11/2014,Yes,No,"Fire, Release of Substance, Serious Injury (CER or TSB)",Natural Gas - Sweet,0,No,No,,Under Investigation or Unknown,,,Burns,,,No,,,0,OPR,WEI - Compressor Station N4,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level III,Category C,No,,"Station/Facility, Compression, Valve, Ball, Seal/Packing;Station/Facility, Compression, Valve, Ball, Stem",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-075,Release of Substance,6/15/2012,Fredericton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.98763,-64.14375,Not Provided,Natural Gas - Sweet,Gas,No,2012,6/15/2012 12:00,6/15/2012 3:15,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),1/3/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting, Plug, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-074,Release of Substance,6/15/2012,Port Elgin,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.98763,-64.14375,Not Provided,Natural Gas - Sweet,Gas,No,2012,,6/6/2012 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),1/3/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting, Plug, Thread",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-073,Release of Substance,6/13/2012,Nipigon,Ontario,TransCanada PipeLines Limited,Closed,49.29567,-88.10151,Not Provided,Natural Gas - Sweet,Gas,No,2012,6/13/2012 12:00,6/13/2012 1:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),2/5/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Other (please explain)",,NPS 3/8,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-072,Fire,6/8/2012,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.65396,-111.26847,Not Applicable,Not Applicable,Not Applicable,No,2012,6/8/2012 4:00,6/8/2012 4:00,"Substandard Acts, Improper placement",Incorrect Operation,"Job or system factors, Excessive wear and tear, Use for wrong purpose",Maintenance,,,Construction,Employee / Contractor (Onsite),2/10/2014,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-071,Fire,6/8/2012,Oshawa,Ontario,TransCanada PipeLines Limited,Closed,43.95785704,-78.60959252,Not Applicable,Not Applicable,Not Applicable,No,2012,6/8/2012 8:15,6/8/2012 8:15,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Fire and explosion hazards","Equipment Failure, External Interference","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Human Factors, Maintenance",,,Operation,Employee / Contractor (Onsite),1/22/2015,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,BOWMANVILLE,,43.95785704,-78.60959252,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-070,Serious Injury (CER or TSB),6/6/2012,Dawson Creek,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.81403,-120.86935,Not Applicable,Not Applicable,Not Applicable,Yes,2012,6/5/2012 12:00,6/5/2012 12:00,"Substandard Acts, Failure to secure;Substandard Acts, Using equipment improperly;Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training","Human Factors, Inadequate Supervision",,Transmission,Construction,Employee / Contractor (Onsite),2/10/2014,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-069,Operation Beyond Design Limits,5/31/2012,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.96051,-116.46002,Not Applicable,Not Applicable,Not Applicable,No,2012,5/31/2012 7:00,5/31/2012 7:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),1/24/2014,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 15-28-57-17 W5,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-068,Release of Substance,5/30/2012,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.36666,-119.75241,Not Provided,Natural Gas - Sweet,Gas,No,2012,5/29/2012 4:30,5/29/2012 4:30,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),1/24/2014,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 3-32-96-11 W6,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-067,Fire,5/28/2012,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.34678,-116.87308,Not Applicable,Not Applicable,Not Applicable,No,2012,5/27/2012 6:30,5/27/2012 6:30,"Substandard Conditions, Weather Related, High winds;Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),1/16/2014,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,NGTL - Kaybob South #3 Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 5-12-062-20 W5,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-065,Release of Substance,5/16/2012,Mattice,Ontario,TransCanada PipeLines Limited,Closed,49.58892,-83.16656,Not Provided,Natural Gas - Sweet,Gas,No,2012,5/16/2012 9:15,5/16/2012 9:15,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Engineering and Planning, Maintenance",,Transmission,Operation,Employee / Contractor (Onsite),7/26/2012,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,NPS 3/8,Stainless Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,5/16/2012,No,,,No,No,5/16/2012,Replacement,No
INC2012-064,Release of Substance,5/15/2012,Medicine Hat,Alberta,NOVA Gas Transmission Ltd.,Closed,50.08985,-110.72397,Not Provided,Natural Gas - Sweet,Gas,No,2012,5/14/2012 2:00,5/14/2012 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),7/9/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 14-13-6 W4M,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,5/15/2012,No,,,No,No,5/15/2012,Replacement,No
INC2012-063,Release of Substance,5/14/2012,Matheson,Ontario,TransCanada PipeLines Limited,Closed,48.41782,-80.33662,200,Natural Gas - Sweet,Gas,No,2012,5/13/2012 11:30,5/13/2012 11:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/26/2012,Yes,No,Release of Substance,Natural Gas - Sweet,200,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Diaphragm;Station/Facility, Compression, Valve, Pressure relief, Flange, Gasket/O-ring;Station/Facility, Compression, Valve, Pressure relief, Seal/Packing",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,6/8/2012,No,,,No,No,6/8/2012,Replacement,No
INC2012-062,Fire,5/14/2012,Glenavon,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.18704,-103.17201,Not Applicable,Not Applicable,Not Applicable,No,2012,5/13/2012 8:33,5/13/2012 8:33,"Substandard Acts, Improper placement;Substandard Conditions, Poor housekeeping or disorder","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Inadequate Supervision, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),1/28/2014,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 504,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-061,Release of Substance,5/9/2012,Valleyview,Alberta,NOVA Gas Transmission Ltd.,Closed,55.16008,-117.8411,Not Provided,Natural Gas - Sweet,Gas,No,2012,,5/2/2012 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/3/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Tee, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-060,Release of Substance,5/9/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.258307,-66.093651,Not Provided,Natural Gas - Sweet,Gas,No,2012,,5/9/2012 11:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body","Defect and Deterioration, Equipment Failure","Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),11/7/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNe - Irving Tissue Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-059,Release of Substance,5/8/2012,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.830521,-118.647866,Not Provided,Natural Gas - Sweet,Gas,No,2012,5/8/2012 12:20,5/8/2012 12:20,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Maintenance,Employee / Contractor (Onsite),1/23/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,Yes,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-057,Fire,5/5/2012,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.64991,-122.20723,Not Applicable,Not Applicable,Not Applicable,No,2012,5/2/2012 11:10,5/2/2012 11:10,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Substandard Conditions, Fire and explosion hazards","Equipment Failure, External Interference","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/18/2014,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,WEI - Compressor Station 2,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-056,Release of Substance,5/3/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.23904,-66.1031,Not Provided,Natural Gas - Sweet,Gas,No,2012,5/3/2012 2:10,5/3/2012 2:10,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/5/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - St. John Lateral Pressure Regulating Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-054,Operation Beyond Design Limits,4/23/2012,Toronto,Ontario,Trans-Northern Pipelines Inc.,Closed,43.693367,-79.609444,Not Applicable,Not Applicable,Not Applicable,No,2012,4/19/2012 10:30,4/19/2012 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),3/26/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,"INC2015-002, INC2016-008","Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,4/19/2012,No,,,No,No,4/19/2012,Replacement,No
INC2012-053,Fire,4/23/2012,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54746,-113.35569,Not Applicable,Not Applicable,Not Applicable,No,2012,4/20/2012 8:00,4/20/2012 8:00,"Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),6/27/2012,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,EPI - Edmonton Terminal,,,,,,,,Canada,No,No,No,Yes,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-051,Release of Substance,4/13/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.27614,-66.02945,Not Provided,Natural Gas - Sweet,Gas,No,2012,4/13/2012 11:00,4/13/2012 11:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/1/2013,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-049,Release of Substance,3/30/2012,Iroquois,Ontario,TransCanada PipeLines Limited,Closed,44.88671,-75.29431,Not Provided,Natural Gas - Sweet,Gas,No,2012,3/29/2012 3:00,3/29/2012 3:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),8/20/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-048,Release of Substance,3/29/2012,Whitburn,Alberta,NOVA Gas Transmission Ltd.,Closed,55.81522,-119.36594,Not Provided,Natural Gas - Sweet,Gas,No,2012,3/29/2012 11:30,3/29/2012 11:30,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,,Construction,Employee / Contractor (Onsite),1/24/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Saddle Hills Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision SW5-79-9W6,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-045,Release of Substance,3/13/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.274038,-66.0275,Not Provided,Natural Gas - Sweet,Gas,No,2012,3/13/2012 3:25,3/13/2012 3:25,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),6/8/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - Bayside Power Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-044,Operation Beyond Design Limits,3/13/2012,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54727,-113.35571,Not Applicable,Not Applicable,Not Applicable,No,2012,3/13/2012 8:09,3/13/2012 8:09,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),10/22/2012,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body;Pipeline, Flange, Gasket/O-ring",CSA,NPS 24,Carbon Steel,,,,,,275,,,,0,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-041,Release of Substance,3/2/2012,Spirit River,Alberta,NOVA Gas Transmission Ltd.,Closed,55.7578,-118.30145,Not Provided,Natural Gas - Sweet,Gas,No,2012,3/1/2012 3:00,3/1/2012 3:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),1/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Belloy West Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,3/2/2012,No,,,No,No,3/2/2012,Replacement,No
INC2012-040,Release of Substance,3/1/2012,Brandon,Manitoba,TransCanada PipeLines Limited,Closed,50.07461,-100.00038,1400,Fuel Gas,Gas,No,2012,2/27/2012 7:00,2/27/2012 7:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),10/10/2012,Yes,No,Release of Substance,Fuel Gas,1400,No,No,,,,,,,,,,,0,OPR,TCPL - Station 30 (Rapid City Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,NPS 4,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-038,Release of Substance,2/29/2012,Athabasca,Alberta,NOVA Gas Transmission Ltd.,Closed,54.64742,-112.80015,65,Natural Gas - Sweet,Gas,No,2012,2/28/2012 11:00,2/28/2012 11:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,65,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,3/19/2012,No,,,No,No,3/19/2012,Replacement,No
INC2012-032,Release of Substance,2/21/2012,Haileybury,Ontario,TransCanada PipeLines Limited,Closed,47.44682,-79.76273,Not Provided,Natural Gas - Sweet,Gas,No,2012,,2/9/2012 2:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),5/14/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 110 (Haileybury Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,2/9/2012,No,,,No,No,2/9/2012,Replacement,No
INC2012-031,Fire,2/16/2012,Nipigon,Ontario,TransCanada PipeLines Limited,Closed,49.29549,-88.10056,Not Applicable,Not Applicable,Not Applicable,No,2012,2/15/2012 4:41,2/15/2012 4:41,"Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate instructions or procedures;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming",Inadequate Supervision,,,Maintenance,Employee / Contractor (Onsite),5/17/2012,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-029,Release of Substance,2/15/2012,Fredericton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.895524,-66.542645,Not Provided,Natural Gas - Sweet,Gas,No,2012,2/15/2012 1:40,2/15/2012 1:40,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,,,Operation,Employee / Contractor (Onsite),11/1/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-028,Release of Substance,2/13/2012,Vermilion Bay,Ontario,TransCanada PipeLines Limited,Closed,49.82797,-93.63666,Not Provided,Natural Gas - Sweet,Gas,No,2012,2/12/2012 12:00,2/12/2012 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),1/16/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 52-1,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-027,Release of Substance,2/13/2012,Vermilion Bay,Ontario,TransCanada PipeLines Limited,Closed,49.82818,-93.63726,Not Provided,Natural Gas - Sweet,Gas,No,2012,2/12/2012 12:00,2/12/2012 12:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),1/15/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 52-1,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-026,Serious Injury (CER or TSB),2/9/2012,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.697588,-121.629633,Not Applicable,Not Applicable,Not Applicable,Yes,2012,,2/9/2012 8:20,"Substandard Conditions, Presence of harmful materials",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,Transmission,Maintenance,Employee / Contractor (Onsite),2/11/2014,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,,,No,,,0,OPR,Grizzly Pipeline,"273.10000000, 508.00000000, 610.00000000",160.6451852,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-024,Fire,2/7/2012,Burstall,Saskatchewan,Foothills Pipe Lines Ltd.,Closed,50.66225,-110.01655,Not Applicable,Not Applicable,Not Applicable,No,2012,,2/6/2012 12:10,"Substandard Acts, Using equipment improperly",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Maintenance,Employee / Contractor (Onsite),10/31/2012,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-023,Fire,2/6/2012,Thorndale,Ontario,Enbridge Pipelines Inc.,Closed,43.14439,-81.21239,Not Applicable,Not Applicable,Not Applicable,No,2012,,2/6/2012 9:05,"Damage or deterioration mechanism, Cracking, Fatigue;Damage or deterioration mechanism, Construction, Defective Other Joint","Corrosion and Cracking, Defect and Deterioration","Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/6/2014,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,EPI (Bryanston) pump station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
