Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2012-022,"Fire, Release of Substance",2/3/2012,Cheecham,Alberta,NOVA Gas Transmission Ltd.,Closed,56.18776,-110.86149,Not Provided,Mixed HVP Hydrocarbons,Gas,No,2012,1/28/2012 4:00,1/28/2012 4:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),10/28/2013,No,No,"Fire, Release of Substance",Mixed HVP Hydrocarbons,0,No,No,,Equipment & Electrical,,,,,,,,,0,OPR,CHEECHAM WEST CROSSOVER,508,14.04277652,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-021,Release of Substance,2/3/2012,Shaunavon,Saskatchewan,Foothills Pipe Lines (Saskatchewan) Ltd.,Closed,49.78627,-108.72239,Not Provided,Natural Gas - Sweet,Gas,No,2012,,2/2/2012 11:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Maintenance,Employee / Contractor (Onsite),1/24/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Foothills - Valve Site 135,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 135,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Launching, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-020,Serious Injury (CER or TSB),1/27/2012,Cheecham,Alberta,NOVA Gas Transmission Ltd.,Closed,56.25495,-110.89551,Not Applicable,Not Applicable,Not Applicable,Yes,2012,1/25/2012 2:20,1/25/2012 2:20,"Substandard Acts, Improper placement",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,Transmission,Construction,Employee / Contractor (Onsite),10/23/2013,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,,Yes,,,0,OPR,CHEECHAM WEST CROSSOVER,508,14.04277652,Natural Gas Sweet,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 4 84 6 W4,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-019,Release of Substance,1/26/2012,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.274038,-66.0275,Not Provided,Natural Gas - Sweet,Gas,No,2012,,1/26/2012 12:50,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,M&NP - Bayside Power Customer Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve;Pipeline, Valve, Plug, Seal/Packing",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,3/19/2012,No,,,No,No,3/19/2012,Replacement,No
INC2012-018,Fire,1/25/2012,Cheecham,Alberta,NOVA Gas Transmission Ltd.,Closed,56.19745,-110.86556,Not Applicable,Not Applicable,Not Applicable,No,2012,,1/24/2012 9:30,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Construction,Employee / Contractor (Onsite),10/22/2013,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,CHEECHAM WEST CROSSOVER,508,14.04277652,Natural Gas Sweet,,,,,Canada,No,No,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-017,"Fire, Release of Substance",1/25/2012,Fort Nelson,British Columbia,NOVA Gas Transmission Ltd.,Closed,59.20208,-121.62187,0.001,Propane,Gas,No,2012,1/20/2012 11:00,1/20/2012 11:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Construction,Employee / Contractor (Onsite),10/22/2013,No,No,"Fire, Release of Substance",Propane,0.001,No,No,,Housekeeping,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-016,Release of Substance,1/24/2012,Abbotsford,British Columbia,Trans Mountain Pipeline ULC,Closed,49.07801,-122.20215,90,Crude Oil - Sweet,Liquid,No,2012,,1/24/2012 8:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness;Job or system factors, Inadequate engineering, Inadequate evaluation of changes;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Intentional;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs;Job or system factors, Inadequate work standards, Inadequate communication of standards, Distribution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules;External Interference, Natural or Environmental Forces","Engineering and Planning, Human Factors, Maintenance, Natural or Environmental Forces, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),11/15/2012,Yes,No,Release of Substance,Crude Oil - Sweet,90,No,No,,,,,,,,,,,0,OPR,TMPL - Sumas Tank Farm,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level II,Category B,Yes,,"Pipeline, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-015,Fire,1/21/2012,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.38062,-119.18572,Not Applicable,Not Applicable,Not Applicable,No,2012,1/19/2012 2:00,1/19/2012 2:00,"Substandard Acts, Failing to use PPE properly",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,,Construction,Employee / Contractor (Onsite),10/21/2013,No,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,NGTL - Tanghe Creek Lateral,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-014,Fire,1/19/2012,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.86534,-109.02627,Not Applicable,Not Applicable,Not Applicable,No,2012,1/18/2012 8:25,1/18/2012 8:25,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Conditions, Defective tools, equipment or materials","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Human Factors, Maintenance",,,Construction,Employee / Contractor (Onsite),3/21/2014,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,EPI - Kerrobert Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-013,Fire,1/19/2012,Assumption,Alberta,NOVA Gas Transmission Ltd.,Closed,57.37269,-119.13156,Not Applicable,Not Applicable,Not Applicable,No,2012,1/17/2012 9:00,1/17/2012 9:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Construction,Employee / Contractor (Onsite),3/5/2014,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NGTL - Tanghe Creek Lateral,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-011,Fire,1/20/2012,Prespatou,Alberta,NOVA Gas Transmission Ltd.,Closed,57.36771,-119.75255,Not Applicable,Not Applicable,Not Applicable,No,2012,1/17/2012 11:15,1/17/2012 11:15,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),11/21/2013,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,NGTL - Tanghe Creek Lateral,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-010,Release of Substance,1/18/2012,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.19155,-118.19433,Not Provided,Natural Gas - Sweet,Gas,No,2012,1/16/2012 4:55,1/16/2012 4:55,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Use for wrong purpose",Maintenance,,,Operation,Employee / Contractor (Onsite),1/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Meikle River Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,1/18/2012,No,,,No,No,1/18/2012,Repair,No
INC2012-009,Operation Beyond Design Limits,1/17/2012,Clearwater,British Columbia,Trans Mountain Pipeline ULC,Closed,51.5659,-120.16191,Not Applicable,Not Applicable,Not Applicable,No,2012,1/17/2012 1:58,1/17/2012 1:58,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),1/28/2014,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-007,Release of Substance,1/15/2012,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.70181,-121.63465,Not Provided,Natural Gas - Sour,Gas,Yes,2012,1/15/2012 7:30,1/15/2012 7:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),9/7/2012,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,Grizzly Pipeline,"273.10000000, 508.00000000, 610.00000000",160.6451852,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Stem",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-006,Release of Substance,1/10/2012,Cobourg,Ontario,TransCanada PipeLines Limited,Closed,44.04676,-78.00709,Not Provided,Natural Gas - Sweet,Gas,No,2012,1/10/2012 2:55,1/10/2012 2:55,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/3/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2012-005,Serious Injury (CER or TSB),1/9/2012,Fort Nelson,British Columbia,NOVA Gas Transmission Ltd.,Closed,59.04522,-121.26857,Not Applicable,Not Applicable,Not Applicable,Yes,2012,1/6/2012 2:15,1/6/2012 2:15,"Substandard Acts, Improper position for task",Incorrect Operation,"Personal factors, Mental or psychological stress, Frustration;Personal factors, Improper motivation, Inadequate reinforcement of proper behavior;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs","Engineering and Planning, Human Factors, Standards and Procedures",,Transmission,Construction,Employee / Contractor (Onsite),6/25/2012,Yes,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level II,Category B,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-004,Operation Beyond Design Limits,1/7/2012,Sherwood Park,Alberta,Enbridge Pipelines Inc.,Closed,53.5467,-113.35465,Not Applicable,Not Applicable,Not Applicable,No,2012,1/7/2012 5:29,1/7/2012 5:29,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),10/22/2012,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,"INC2012-176, INC2012-177, INC2012-178, INC2012-179, INC2012-180, INC2012-181, INC2012-182, INC2012-183, INC2012-184, INC2012-185, INC2012-186, INC2012-187, INC2012-188, INC2012-189, INC2012-190, INC2012-191, INC2012-192, INC2012-193, INC2012-194, INC2012-195, INC2012-196, INC2012-197, INC2012-198, INC2012-199, INC2012-200, INC2012-201, INC2012-202","Pipeline, Pipe, Body;Pipeline, Flange, Gasket/O-ring",CSA,NPS 24,Carbon Steel,,,,,,275,,,,0,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-003,Release of Substance,1/6/2012,Burlington,Ontario,TransCanada PipeLines Limited,Closed,43.37273,-79.83172,6,Natural Gas - Sweet,Gas,No,2012,1/4/2012 12:30,1/4/2012 12:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),3/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,6,No,No,,,,,,,,,,,0,OPR,TCPL - MLV 207,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2012-002,Release of Substance,1/4/2012,Kapuskasing,Ontario,TransCanada PipeLines Limited,Closed,49.3881,-82.43604,Not Provided,Natural Gas - Sweet,Gas,No,2012,,1/3/2012 12:10,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 95 (Kapuskasing Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-186,Release of Substance,12/21/2011,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.251566,-66.097871,236,Natural Gas - Sweet,Gas,No,2011,12/27/2011 7:50,12/27/2011 7:50,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,Public,3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,236,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-185,Release of Substance,12/20/2011,Ignace,Ontario,TransCanada PipeLines Limited,Closed,49.26712,-91.23269,Not Provided,Natural Gas - Sweet,Gas,No,2011,,12/20/2011 8:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),5/15/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,12/20/2011,No,,,No,No,12/20/2011,Replacement,No
INC2011-183,Release of Substance,12/14/2011,Steelman,Saskatchewan,Enbridge Pipelines (Westspur) Inc.,Closed,49.28813,-102.63736,2,Crude Oil - Sweet,Liquid,No,2011,,12/13/2011 4:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),2/6/2012,Yes,No,Release of Substance,Crude Oil - Sweet,2,No,No,,,,,,,,,,,0,OPR,EPI (Westspur) - Steelman Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision LSD: 16-8-4-5-W2,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-180,Release of Substance,12/7/2011,Glenboro,Manitoba,Enbridge Pipelines Inc.,Closed,49.54445,-99.3207,7,Crude Oil - Sweet,Liquid,No,2011,,12/7/2011 8:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Crude Oil - Sweet,7,No,No,,,,,,,,,,,0,OPR,,,,,,Meter,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,REM-0148,"Station/Facility, Pumping, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-179,Release of Substance,12/6/2011,Amisk,Alberta,NOVA Gas Transmission Ltd.,Closed,52.54673,-111.03052,Not Provided,Natural Gas - Sweet,Gas,No,2011,12/6/2011 4:00,12/6/2011 4:00,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Landowner,5/4/2017,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision NW-24-41-08 W4,Level I,Standard Review - 168 days,No,REM-0147,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-178,Release of Substance,12/5/2011,Huntsville,Ontario,TransCanada PipeLines Limited,Closed,45.375736,-79.239306,Not Provided,Natural Gas - Sweet,Gas,No,2011,,12/1/2011 10:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Maintenance,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL -  MLV 120,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 120,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-177,Fire,12/2/2011,Fort Frances,Ontario,Centra Transmission Holdings Inc.,Closed,48.613425,-93.417778,Not Applicable,Not Applicable,Not Applicable,No,2011,12/1/2011 12:00,12/1/2011 12:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),3/31/2014,Yes,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,Rainy River/Fort Frances,323.9,94.90328073,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-175,Operation Beyond Design Limits,11/24/2011,Portage La Prairie,Manitoba,TransCanada Keystone Pipeline GP Ltd.,Closed,49.91197,-98.51779,Not Applicable,Not Applicable,Not Applicable,No,2011,11/24/2011 12:42,11/24/2011 12:42,,To be determined,,To be determined,,,Construction,Employee / Contractor (Onsite),5/4/2017,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 1099.9,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-174,Fire,11/21/2011,Maple,Ontario,TransCanada PipeLines Limited,Closed,43.87374,-79.57983,Not Applicable,Not Applicable,Not Applicable,No,2011,11/12/2011 6:58,11/12/2011 11:33,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Substandard Acts, Failure to secure;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate instructions or procedures","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,No pipeline interruption,Transmission,Operation,Other Control System,6/30/2016,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,STN 130 - MAPLE,,43.87374203,-79.57983402,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-173,Release of Substance,11/21/2011,Calstock,Ontario,TransCanada PipeLines Limited,Closed,49.74457,-84.06787,4,Natural Gas - Sweet,Gas,No,2011,11/21/2011 12:00,11/21/2011 10:50,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,4,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-172,Release of Substance,11/20/2011,Donnelly,Alberta,NOVA Gas Transmission Ltd.,Closed,55.72877,-117.08296,Not Provided,Natural Gas - Sweet,Gas,No,2011,11/19/2011 12:00,11/19/2011 10:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,3rd Party / Other Company,3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Fahler Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-171,Release of Substance,11/20/2011,Whitecourt,Alberta,NOVA Gas Transmission Ltd.,Closed,54.14314,-115.36091,50,Natural Gas - Sweet,Gas,No,2011,11/19/2011 12:00,11/19/2011 6:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,3rd Party / Other Company,3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,50,No,No,,,,,,,,,,,0,OPR,NGTL - Greencourt West Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-168,Fire,11/4/2011,Yahk,British Columbia,Foothills Pipe Lines Ltd.,Closed,49.07839,-116.10601,Not Applicable,Not Applicable,Not Applicable,No,2011,11/3/2011 12:00,11/3/2011 2:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Foothills - East Kootenay Exchange Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-167,Fire,10/31/2011,Hearst,Ontario,TransCanada PipeLines Limited,Closed,49.67061,-83.65592,Not Applicable,Not Applicable,Not Applicable,No,2011,10/31/2011 3:30,10/31/2011 3:30,,To be determined,,To be determined,,,Maintenance,Employee / Contractor (Onsite),11/28/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-166,Release of Substance,10/26/2011,Rosemary,Alberta,NOVA Gas Transmission Ltd.,Closed,50.90519,-112.10804,Not Provided,Natural Gas - Sweet,Gas,No,2011,,10/25/2011 8:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),12/29/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Gem South Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-165,Fire,10/24/2011,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.25906,-103.70813,Not Applicable,Not Applicable,Not Applicable,No,2011,10/24/2011 7:10,10/24/2011 7:10,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),3/31/2014,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-163,Release of Substance,10/19/2011,Wrigley,Northwest Territories,Enbridge Pipelines (NW) Inc.,Closed,63.261177,-123.402616,0.001,Propane,Gas,No,2011,10/19/2011 4:15,10/19/2011 4:51,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Maintenance,Employee / Contractor (Onsite),3/6/2012,Yes,No,Release of Substance,Propane,0.001,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 305,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-162,Release of Substance,10/19/2011,Wrigley,Northwest Territories,Enbridge Pipelines (NW) Inc.,Closed,63.87793,-123.98697,Not Provided,Mixed HVP Hydrocarbons,Gas,No,2011,10/19/2011 2:09,10/19/2011 2:09,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),3/6/2012,No,No,Release of Substance,Mixed HVP Hydrocarbons,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 228,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-160,Operation Beyond Design Limits,10/14/2011,Windsor,Ontario,Ethane Shippers Joint Venture,Closed,42.280509,-83.077658,Not Applicable,Not Applicable,Not Applicable,No,2011,,10/2/2011 9:40,"Damage or deterioration mechanism, Geotechnical Failure, Construction or Undermining",External Interference,"Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Maintenance, Standards and Procedures, Tools and Equipment",,,Operation,Employee / Contractor (Onsite),1/9/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,BP Windsor Storage Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-158,Release of Substance,10/13/2011,Tulita,Northwest Territories,Enbridge Pipelines (NW) Inc.,Closed,64.65833,-124.83612,0.0005,Propane,Gas,No,2011,10/12/2011 12:30,10/12/2011 12:00,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),5/15/2012,No,No,Release of Substance,Propane,0.0005,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 123,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-157,Fatality,10/12/2011,Sarnia,Ontario,Niagara Gas Transmission Limited,Closed,42.97508,-82.40654,Not Applicable,Not Applicable,Not Applicable,Yes,2011,10/11/2011 2:00,10/11/2011 12:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate or improper protective equipment;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs","Human Factors, Standards and Procedures, Tools and Equipment",,,Maintenance,Employee / Contractor (Onsite),1/23/2017,No,No,Fatality,,,,No,,,Operation of Equipment,1,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-155,Release of Substance,10/1/2011,Maple,Ontario,TransCanada PipeLines Limited,Closed,43.87391,-79.58006,Not Provided,Natural Gas - Sweet,Gas,No,2011,10/1/2011 6:40,10/1/2011 6:40,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience",Human Factors,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-154,Release of Substance,9/28/2011,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.83025,-118.64722,Not Provided,Natural Gas - Sweet,Gas,No,2011,9/27/2011 11:25,9/27/2011 11:25,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 10-26-067-5W6,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-153,Release of Substance,9/26/2011,Saint George,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.129009,-66.83136,Not Provided,Natural Gas - Sweet,Gas,No,2011,9/26/2011 12:00,9/26/2011 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/17/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-152,Release of Substance,9/20/2011,Grenfell,Saskatchewan,TransCanada PipeLines Limited,Closed,50.28587,-102.95155,Not Provided,Natural Gas - Sweet,Gas,No,2011,9/20/2011 9:00,9/20/2011 9:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 21 (Grenfell Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-146,Fire,9/10/2011,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,55.50563,-119.56184,Not Applicable,Not Applicable,Not Applicable,No,2011,9/10/2011 9:00,9/10/2011 9:00,"Substandard Acts, Using equipment improperly",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Construction,Employee / Contractor (Onsite),3/31/2014,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-143,Release of Substance,9/9/2011,Noonan,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.963713,-66.52814,Not Provided,Natural Gas - Sweet,Gas,No,2011,,9/9/2011 3:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/21/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - MLV 446,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-142,Release of Substance,9/9/2011,Albrights Corner,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.022695,-66.189817,Not Provided,Natural Gas - Sweet,Gas,No,2011,,9/9/2011 3:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - MLV 420,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-141,Release of Substance,9/8/2011,Musquash,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.195347,-66.401993,Not Provided,Natural Gas - Sweet,Gas,No,2011,9/8/2011 12:00,9/8/2011 1:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Excessive wear and tear, Improper extension of service life","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),3/12/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-138,Release of Substance,9/2/2011,Wabasca,Alberta,NOVA Gas Transmission Ltd.,Closed,55.84448,-113.89141,Not Provided,Natural Gas - Sweet,Gas,No,2011,,9/1/2011 1:45,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,3rd Party / Other Company,3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Weaver Lake South Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-136,Serious Injury (CER or TSB),9/1/2011,Huntsville,Ontario,TransCanada PipeLines Limited,Closed,45.51138,-79.31036,Not Applicable,Not Applicable,Not Applicable,Yes,2011,8/24/2011 4:00,8/24/2011 4:00,"Substandard Acts, Using defective equipment;Substandard Acts, Using equipment improperly;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate identification and evaluation of loss exposures;Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units","Inadequate Supervision, Maintenance, Tools and Equipment",,,Construction,Employee / Contractor (Onsite),4/19/2012,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 18 km,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-135,Release of Substance,8/31/2011,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.83012,-118.64715,Not Provided,Natural Gas - Sweet,Gas,No,2011,,8/31/2011 7:25,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),1/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 18,Carbon Steel,414 - X60,,5.6 mm = 0.219 in,,,724.8,,,,,1970,,,,,Spiral,Double Submerged Arc Welding,6 o'clock,External,Polyethylene Tape Wrap,,,,No,Replacement,9/25/2011,No,,,No,No,9/25/2011,Replacement,No
INC2011-134,Fire,8/29/2011,White City,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.44344,-104.35691,Not Applicable,Not Applicable,Not Applicable,No,2011,8/25/2011 1:45,8/25/2011 1:45,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,,,Construction,Employee / Contractor (Onsite),4/18/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,Yes,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-133,Fire,8/23/2011,Manning,Alberta,NOVA Gas Transmission Ltd.,Closed,57.19241,-118.19542,Not Applicable,Not Applicable,Not Applicable,No,2011,8/22/2011 11:55,8/22/2011 11:55,"Substandard Acts, Improper placement;Damage or deterioration mechanism, Electrical Power System Failure, Arc Flash;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures;Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),1/23/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-132,Fire,8/22/2011,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,55.12635,-117.83833,Not Applicable,Not Applicable,Not Applicable,No,2011,8/22/2011 9:00,8/22/2011 9:00,"Damage or deterioration mechanism, Other Causes, Improper Operation;Substandard Acts, Failure to check or monitor;Substandard Conditions, Fire and explosion hazards","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate preventive, Cleaning or resurfacing",Maintenance,,,Operation,Employee / Contractor (Onsite),1/23/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,NGTL - Clarkson Valley Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 14-6-71-25 W5,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
