Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2011-131,Fire,8/21/2011,White City,Saskatchewan,TransCanada PipeLines Limited,Closed,50.39317,-104.40937,Not Applicable,Not Applicable,Not Applicable,No,2011,8/21/2011 4:35,8/21/2011 4:35,"Damage or deterioration mechanism, Electrical Power System Failure, Arc Flash;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",,,Maintenance,Employee / Contractor (Onsite),1/23/2017,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCPL - Station 17 (Regina Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-129,Operation Beyond Design Limits,8/17/2011,Toronto,Ontario,Trans-Northern Pipelines Inc.,Closed,43.768426,-79.485336,Not Applicable,Not Applicable,Not Applicable,No,2011,8/16/2011 12:00,8/16/2011 12:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance",Tools and Equipment,,,Operation,Employee / Contractor (Onsite),5/16/2012,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,"INC2015-002, INC2016-008",,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-127,Release of Substance,8/16/2011,Meanook,Alberta,NOVA Gas Transmission Ltd.,Closed,54.46884,-113.21624,Not Provided,Natural Gas - Sweet,Gas,No,2011,8/15/2011 12:00,8/15/2011 9:37,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,3rd Party / Other Company,3/15/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-125,Fire,8/9/2011,Rapid City,Manitoba,TransCanada Keystone Pipeline GP Ltd.,Closed,50.0749,-100.00047,Not Applicable,Not Applicable,Not Applicable,No,2011,8/9/2011 11:00,8/9/2011 11:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Fire and explosion hazards","Equipment Failure, External Interference","Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),3/31/2014,Yes,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,TCP Keystone - Rapid City Pump Station 23,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-120,Fire,8/6/2011,Oyen,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,51.42256,-110.54117,Not Applicable,Not Applicable,Not Applicable,No,2011,8/5/2011 11:45,8/5/2011 11:45,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),1/23/2017,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-119,Fire,8/6/2011,Consort,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,51.92351,-110.63297,Not Applicable,Not Applicable,Not Applicable,No,2011,8/4/2011 1:00,8/4/2011 12:00,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),1/23/2017,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-116,Fire,8/4/2011,Herbert,Saskatchewan,TransCanada Keystone Pipeline GP Ltd.,Closed,50.53923,-107.30765,Not Applicable,Not Applicable,Not Applicable,No,2011,8/4/2011 11:00,8/4/2011 11:00,"Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate ventilation;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Inadequate initial training;Personal factors, Lack of skill, Inadequate initial instruction;Job or system factors, Inadequate leadership and/or supervision, Inadequate work planning or programming;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training","Human Factors, Inadequate Supervision",,,Construction,Employee / Contractor (Onsite),8/26/2016,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,TCP Keystone - Herbert Pump Station #13,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-115,Release of Substance,8/4/2011,Fredericton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.45872,-67.02456,Not Provided,Natural Gas - Sweet,Gas,No,2011,8/2/2011 10:00,8/2/2011 10:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Construction,Employee / Contractor (Onsite),3/17/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - MLV 518,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-114,Release of Substance,8/4/2011,Halifax,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.648901,-63.575335,934,Natural Gas - Sweet,Gas,No,2011,8/4/2011 9:30,8/4/2011 9:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/20/2012,Yes,No,Release of Substance,Natural Gas - Sweet,934,No,No,,,,,,,,,,,0,OPR,Halifax Lateral,323.9,126.1401343,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 77,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Tee, Body",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-109,Release of Substance,7/22/2011,Caledonia,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.37514774,-62.452671,113,Natural Gas - Sweet,Gas,No,2011,7/19/2011 1:00,7/19/2011 1:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/14/2012,Yes,No,Release of Substance,Natural Gas - Sweet,113,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-106,Release of Substance,7/8/2011,Burstall,Saskatchewan,TransCanada PipeLines Limited,Closed,50.67653,-109.97885,Not Provided,Natural Gas - Sweet,Gas,No,2011,5/19/2011 9:20,5/19/2011 9:20,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),9/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 2 (Burstall Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-105,Fire,7/7/2011,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.96088,-116.46033,Not Applicable,Not Applicable,Not Applicable,No,2011,7/7/2011 12:00,7/7/2011 2:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/31/2014,Yes,No,Fire,,,,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,NGTL - Knight Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-104,Release of Substance,6/30/2011,Red Deer,Alberta,NOVA Gas Transmission Ltd.,Closed,52.24822,-113.61774,Not Provided,Natural Gas - Sweet,Gas,No,2011,6/30/2011 10:00,6/30/2011 10:00,"Substandard Conditions, Weather Related, Lightning",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,3rd Party / Other Company,3/31/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision SW11-38-26W4,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-102,Release of Substance,6/27/2011,Gaspereau,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,47.590212,-64.959858,Not Provided,Natural Gas - Sweet,Gas,No,2011,,6/23/2011 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/17/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-101,Release of Substance,6/27/2011,Fredericton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.881317,-66.551169,Not Provided,Natural Gas - Sweet,Gas,No,2011,,6/22/2011 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/17/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - Fredericton Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-100,Release of Substance,6/27/2011,Lincoln,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.806186,-66.593942,Not Provided,Natural Gas - Sweet,Gas,No,2011,,6/22/2011 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/17/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-099,Release of Substance,6/27/2011,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.27811111,-66.0088056,Not Provided,Natural Gas - Sweet,Gas,No,2011,6/15/2011 12:00,6/15/2011 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),3/17/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - Grandview Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-095,Operation Beyond Design Limits,6/21/2011,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.64129,-111.2708,Not Applicable,Not Applicable,Not Applicable,No,2011,6/21/2011 6:27,6/21/2011 6:27,"Damage or deterioration mechanism, Construction, Defective Other Joint;Damage or deterioration mechanism, Other Causes, Control System Malfunction","Defect and Deterioration, Equipment Failure","Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Maintenance,Employee / Contractor (Onsite),3/1/2017,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-094,Release of Substance,6/17/2011,Fort St. John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.254,-120.716,0.0001,Natural Gas - Sweet,Gas,No,2011,6/16/2011 8:55,6/16/2011 8:55,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,,,Operation,3rd Party / Other Company,12/29/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0.0001,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 19.3,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-092,Release of Substance,6/9/2011,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14635,-120.66936,3.6,Natural Gas - Sour,Gas,Yes,2011,,6/8/2011 9:49,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,,4/16/2012,Yes,No,Release of Substance,Natural Gas - Sour,3.6,No,No,,,,,,,,,,,0,PPR,WEI - McMahon Gas Plant (Taylor Gas Plant),,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-090,Fatality,6/7/2011,Dawson Creek,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.81189,-120.86837,Not Applicable,Not Applicable,Not Applicable,Yes,2011,,6/7/2011 8:05,"Substandard Acts, Improper position for task",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate communication methods ",Failure in communication,,,Construction,Employee / Contractor (Onsite),9/13/2011,No,No,Fatality,,,,No,,,Vehicle Accident,1,,,,,,,0,OPR,WEI - Sunset Creek Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-089,Release of Substance,6/6/2011,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.30744,-66.04273,Not Provided,Natural Gas - Sweet,Gas,No,2011,,6/6/2011 6:40,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/19/2014,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,Emera - Red Head Metre Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-087,Release of Substance,6/5/2011,Niverville,Manitoba,TransCanada PipeLines Limited,Closed,49.58317,-97.0036,Not Provided,Natural Gas - Sweet,Gas,No,2011,,6/4/2011 5:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate planning of use",Maintenance,,,Operation,Landowner,7/30/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Line 400-2,914.4,81.33942881,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 401+16.4 km,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 36,,448 - X65,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,6/13/2011,No,,,No,No,6/13/2011,Replacement,No
INC2011-085,Release of Substance,5/27/2011,Pincher Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,49.30721,-114.015,2,Natural Gas - Sweet,Gas,No,2011,,5/11/2011 12:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),8/15/2017,Yes,No,Release of Substance,Natural Gas - Sweet,2,No,No,,,,,,,,,,,0,OPR,NGTL - Waterton Interchange Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-082,Serious Injury (CER or TSB),5/18/2011,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.6533,-122.68493,Not Applicable,Not Applicable,Not Applicable,Yes,2011,5/18/2011 8:10,5/18/2011 12:25,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,,2/26/2014,No,No,Serious Injury (CER or TSB),,,,No,,,,,,,,No,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-075,Release of Substance,5/12/2011,Terrebonne,Quebec,Enbridge Pipelines Inc.,Closed,45.72466,-73.69588,4,Crude Oil - Sweet,Liquid,No,2011,5/12/2011 4:15,5/12/2011 4:15,"Substandard Acts, Failure to secure",Incorrect Operation,"Job or system factors, Inadequate communications, Inadequate communication methods ",Failure in communication,,,Maintenance,Employee / Contractor (Onsite),3/2/2012,No,No,Release of Substance,Crude Oil - Sweet,4,No,No,,,,,,,,,,,0,OPR,Line 9,"508.00000000, 762.00000000",859.7003376,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,Kilometer Post,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-074,Release of Substance,5/9/2011,Wrigley,Northwest Territories,Enbridge Pipelines (NW) Inc.,Closed,62.70880556,-123.079889,259,Crude Oil - Sweet,Liquid,Yes,2011,5/9/2011 12:00,5/9/2011 11:35,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,Transmission,Operation,Employee / Contractor (Onsite),11/4/2014,Yes,No,Release of Substance,Crude Oil - Sweet,259,No,Yes,,,,,,,,,,,0,OPR,Line 21,"305.00000000, 323.90000000",989.5584688,Crude Oil,,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post 380.4,Level II,Category B,Yes,REM-0126,"Pipeline, Pipe, Body",CSA,NPS 12,Carbon Steel,359 - X52,,6.3 mm = 0.250 in,,,1439,,,,,,1983,,,,Straight,Electric Resistance Welded,,External,Extruded Polyethylene,,,,No,Replacement,2/1/2012,No,,,No,No,2/1/2012,Replacement,No
INC2011-073,Release of Substance,5/7/2011,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.60098,-116.46762,10,Natural Gas - Sweet,Gas,No,2011,5/6/2011 3:00,5/6/2011 3:00,"Damage or deterioration mechanism, Geotechnical Failure, Freeze-thaw",Natural Force Damage,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/1/2017,Yes,No,Release of Substance,Natural Gas - Sweet,10,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision SE-29-53-17W5,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Body",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Removal,,No,,,No,No,,Repair,No
INC2011-071,Release of Substance,5/3/2011,Beardmore,Ontario,TransCanada PipeLines Limited,Closed,49.61136,-87.96157,50,Natural Gas - Sweet,Gas,No,2011,,5/3/2011 2:10,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),3/28/2014,Yes,No,Release of Substance,Natural Gas - Sweet,50,No,No,,,,,,,,,,,0,OPR,TCPL - Station 77 (Jellicoe Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-070,Fire,5/3/2011,Hamilton,Ontario,TransCanada PipeLines Limited,Closed,43.25556,-79.87348,Not Applicable,Not Applicable,Not Applicable,No,2011,,5/3/2011 3:30,"Substandard Conditions, Weather Related, Lightning",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/2/2014,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,TCPL -  Hamilton Gate Sales Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-068,Fire,4/28/2011,Czar,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.29327,-111.0907,Not Applicable,Not Applicable,Not Applicable,No,2011,4/28/2011 12:00,4/28/2011 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,,Maintenance,Employee / Contractor (Onsite),4/18/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCP Keystone Lake Send Pump Station 6,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-067,Release of Substance,4/25/2011,Burstall,Saskatchewan,TransCanada PipeLines Limited,Closed,50.67651,-109.97872,Not Provided,Natural Gas - Sweet,Gas,No,2011,4/21/2011 3:00,4/21/2011 3:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),3/28/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 2 (Burstall Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-066,Release of Substance,4/26/2011,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.28501,-121.65768,1300,Natural Gas - Sour,Gas,Yes,2011,4/26/2011 3:45,4/26/2011 3:45,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking",Corrosion and Cracking,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),2/10/2012,Yes,No,Release of Substance,Natural Gas - Sour,1300,No,No,,,,,,,,,,,0,OPR,Kwoen Re-injection Pipeline,168.3,13.4284204,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-065,Release of Substance,4/22/2011,Chip Lake,Alberta,Trans Mountain Pipeline ULC,Closed,53.60352778,-115.4963889,1.6,Crude Oil - Sweet,Liquid,Yes,2011,4/22/2011 3:00,4/22/2011 4:40,,To be determined,,To be determined,,,Operation,Landowner,5/4/2017,Yes,No,Release of Substance,Crude Oil - Sweet,1.6,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level III,Category C,Yes,REM-0124,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-064,Release of Substance,4/21/2011,Zama Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,59.06394,-118.84693,Not Provided,Natural Gas - Sweet,Gas,No,2011,4/21/2011 7:25,4/21/2011 7:25,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision NW 7-116-5-W6,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-063,Release of Substance,4/17/2011,Wabigoon,Ontario,TransCanada PipeLines Limited,Closed,49.72702,-92.58215,Not Provided,Natural Gas - Sweet,Gas,No,2011,4/14/2011 10:00,4/14/2011 10:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/5/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 56+0,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-061,Release of Substance,4/14/2011,Cochrane,Ontario,TransCanada PipeLines Limited,Closed,49.10559503,-81.273875,Not Provided,Natural Gas - Sweet,Gas,No,2011,4/13/2011 2:15,4/13/2011 2:15,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Maintenance,Employee / Contractor (Onsite),11/9/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 100-2 + 0,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,4/13/2011,No,,,No,No,4/13/2011,Replacement,No
INC2011-059,Release of Substance,4/6/2011,Hardisty,Alberta,Enbridge Pipelines Inc.,Closed,52.635343,-111.267485,Not Provided,Natural Gas Liquids,Gas,No,2011,,4/6/2011 7:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Use for wrong purpose",Maintenance,,,Operation,Employee / Contractor (Onsite),10/10/2012,Yes,No,Release of Substance,Natural Gas Liquids,0,No,No,,,,,,,,,,,0,OPR,Line 1,"508.00000000, 864.00000000",1255.999121,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Nipple, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,4/6/2011,No,,,No,No,4/6/2011,Replacement,No
INC2011-058,"Release of Substance, Operation Beyond Design Limits",4/5/2011,Burnside,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.3,-62.98333,Not Provided,Natural Gas - Sweet,Gas,No,2011,,4/5/2011 8:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),3/18/2014,Yes,No,"Operation Beyond Design Limits, Release of Substance",Natural Gas - Sweet,,No,No,,,,,,,,,Over Pressure,,0,OPR,MNE - Halifax Lateral pressure reducing station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Seat",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-056,Release of Substance,4/3/2011,Burnside,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.3,-62.98333,Not Provided,Natural Gas - Sweet,Gas,No,2011,,4/3/2011 6:20,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - Halifax Lateral pressure reducing station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 118,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Seat",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-055,Release of Substance,4/1/2011,Tunis,Ontario,TransCanada PipeLines Limited,Closed,48.87166,-80.893589,Not Provided,Natural Gas - Sweet,Gas,No,2011,4/1/2011 7:15,4/1/2011 12:55,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),3/14/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-054,Fatality,4/1/2011,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.868241,-118.809763,Not Applicable,Not Applicable,Not Applicable,Yes,2011,,3/31/2011 5:00,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Construction,Employee / Contractor (Onsite),5/31/2012,No,No,Fatality,,,,No,,,Vehicle Accident,,,,,,,,0,OPR,CUTBANK RIVER LATERAL LOOP,610,10.01269026,Natural Gas Sweet,,,,,Canada,No,Yes,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-053,Release of Substance,3/31/2011,Nipigon,Ontario,TransCanada PipeLines Limited,Closed,49.29513,-88.10109,1000,Natural Gas - Sweet,Gas,No,2011,,3/31/2011 9:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),3/19/2012,Yes,No,Release of Substance,Natural Gas - Sweet,1000,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-048,Release of Substance,3/24/2011,Regina,Saskatchewan,Alliance Pipeline Ltd.,Closed,49.9746,-103.6528,170,Natural Gas - Sweet,Gas,No,2011,3/24/2011 9:58,3/24/2011 9:58,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Landowner,11/9/2012,Yes,No,Release of Substance,Natural Gas - Sweet,170,No,No,,,,,,,,,,,0,OPR,MAINLINE,"1067.00000000, 914.00000000",1551.609274,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 1337.42,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Tee, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,3/24/2011,No,,,No,No,3/24/2011,Replacement,No
INC2011-046,Release of Substance,3/21/2011,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.85595,-121.78287,Not Provided,Natural Gas - Sweet,Gas,No,2011,3/21/2011 10:00,3/21/2011 10:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,3rd Party / Other Company,9/7/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post Reseipt Point 861,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Tee, Body",,NPS 3/4,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2011-045,Release of Substance,3/18/2011,Ignace,Ontario,TransCanada PipeLines Limited,Closed,49.48823,-91.98782,Not Provided,Natural Gas - Sweet,Gas,No,2011,,3/18/2011 4:45,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),4/16/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",CSA,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,,6895,,,,,,,,,,,,6 o'clock,External,Coal Tar Enamel Narrow,,,,No,,,No,,,No,No,,,No
INC2011-044,Release of Substance,3/17/2011,Ignace,Ontario,TransCanada PipeLines Limited,Closed,49.48823,-91.98782,Not Provided,Natural Gas - Sweet,Gas,No,2011,3/16/2011 3:00,3/16/2011 3:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Maintenance,Employee / Contractor (Onsite),4/16/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km) 57 + 28.799,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",CSA,NPS 30,Carbon Steel,290 - X42,,9.5 mm = 0.375 in,,,6895,,,,,1957,,,,,,,6 o'clock,External,Coal Tar Enamel Narrow,,,,No,,,No,,,No,No,,,No
INC2011-042,Release of Substance,3/13/2011,Rosebud,Alberta,NOVA Gas Transmission Ltd.,Closed,51.18869,-112.93903,Not Provided,Natural Gas - Sweet,Gas,No,2011,3/13/2011 12:00,3/13/2011 3:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,3rd Party / Other Company,10/10/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 08-01-026-22 W4M,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,3/13/2012,No,,,No,No,3/13/2012,Repair,No
INC2011-038,Release of Substance,3/7/2011,Kamloops,British Columbia,Trans Mountain Pipeline ULC,Closed,50.66255,-120.41416,11,Waste Oil,Liquid,No,2011,3/5/2011 3:00,3/5/2011 3:00,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate planning of use;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),6/9/2014,No,No,Release of Substance,Waste Oil,11,No,No,,,,,,,,,,,0,OPR,"TMPL - Kamloops, BC Terminal",,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,REM-0120a,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-036,Release of Substance,3/2/2011,Hanna,Alberta,NOVA Gas Transmission Ltd.,Closed,52.36527,-113.08174,Not Provided,Natural Gas - Sweet,Gas,No,2011,,2/27/2011 11:28,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,3rd Party / Other Company,11/9/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision SE 22 39 22 W4M,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,5/9/2011,No,,,No,No,5/9/2011,Replacement,No
INC2011-035,Fire,3/2/2011,Fort McMurray,Alberta,NOVA Gas Transmission Ltd.,Closed,57.25289,-111.05669,Not Applicable,Not Applicable,Not Applicable,No,2011,2/26/2011 2:20,2/26/2011 2:20,"Substandard Acts, Using equipment improperly;Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to check or monitor",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training","Human Factors, Inadequate Supervision",,,Operation,Employee / Contractor (Onsite),3/30/2012,No,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,KEARL EXTENSION,"508.00000000, 610.00000000",22.6599965,Natural Gas Sweet,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 5.61,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-032,Release of Substance,2/23/2011,Burnside,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.3,-62.983333,3,Natural Gas - Sweet,Gas,No,2011,2/23/2011 12:00,2/23/2011 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,3,No,No,,,,,,,,,,,0,OPR,MNE - Halifax Lateral pressure reducing station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Seat",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-030,Release of Substance,2/20/2011,Rainbow Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,58.44721,-119.22429,Not Provided,Natural Gas - Sweet,Gas,No,2011,2/20/2011 1:00,2/20/2011 1:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),8/22/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2011-029,"Fire, Release of Substance",2/20/2011,Beardmore,Ontario,TransCanada PipeLines Limited,Closed,49.58894444,-87.9718889,2790000,Natural Gas - Sweet,Gas,Yes,2011,2/19/2011 11:30,2/19/2011 11:30,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),5/2/2017,Yes,Yes,"Fire, Release of Substance",Natural Gas - Sweet,2790000,Yes,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,Meter,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) MLV 76-2 + 9.76,Level III,Category C,Yes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-027,Release of Substance,2/18/2011,Lincoln,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.887,-66.551169,Not Provided,Natural Gas - Sweet,Gas,No,2011,2/18/2011 1:25,2/18/2011 1:55,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-026,Release of Substance,2/14/2011,North Bay,Ontario,TransCanada PipeLines Limited,Closed,46.37977,-79.46897,Not Provided,Natural Gas - Sweet,Gas,No,2011,2/11/2011 6:00,2/11/2011 6:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),10/10/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,2/11/2011,No,,,No,No,2/11/2011,Repair,No
