Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2011-019,Fire,2/8/2011,Neutral Hills,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.29334,-111.09092,Not Applicable,Not Applicable,Not Applicable,No,2011,2/4/2011 12:00,2/4/2011 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),4/18/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCP Keystone Lake Send Pump Station 6,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 48.1 KP,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-018,Release of Substance,2/7/2011,Moncton,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.11307222,-64.7157694,Not Provided,Natural Gas - Sweet,Gas,No,2011,2/1/2011 5:30,2/1/2011 5:30,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Muncton PRS,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-017,Release of Substance,2/4/2011,Lincoln,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.88657778,-66.5511694,Not Provided,Natural Gas - Sweet,Gas,No,2011,,1/28/2011 9:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),2/20/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Mainline,"762.00000000, 863.60000000",574.8807991,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,Kilometer Post,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-016,Release of Substance,2/3/2011,Monchy,Saskatchewan,Foothills Pipe Lines (Saskatchewan) Ltd.,Closed,49.017155,-107.831853,2,Natural Gas - Sweet,Gas,No,2011,2/1/2011 8:00,2/1/2011 8:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,2,No,No,,,,,,,,,,,0,OPR,Foothills - Monchy Compressor Stn,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-014,Fire,2/2/2011,Neutral Hills,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.29321,-111.09081,Not Applicable,Not Applicable,Not Applicable,No,2011,1/28/2011 12:00,1/28/2011 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),4/18/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCP Keystone Lake Send Pump Station 6,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-013,Release of Substance,2/2/2011,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14642,-120.66907,37,Propane,Gas,No,2011,2/1/2011 5:00,2/1/2011 7:00,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of skill, Infrequent performance",Human Factors,,,Maintenance,,8/16/2012,Yes,No,Release of Substance,Propane,37,No,No,,,,,,,,,,,0,PPR,WEI - McMahon Gas Plant (Taylor Gas Plant),,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,9/1/2011,No,,,No,No,9/1/2011,Repair,No
INC2011-012,Operation Beyond Design Limits,1/31/2011,Toronto,Ontario,Trans-Northern Pipelines Inc.,Closed,43.69257,-79.61074,Not Applicable,Not Applicable,Not Applicable,No,2011,1/29/2011 4:02,1/29/2011 4:02,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate assessment of loss exposures",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),2/4/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Toronto Airport Lateral,273.1,4.01694557,"Refined Products-Aviation, Refined Products-Distillate, Refined Products-Gasoline",,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,,Level I,Standard Review - 168 days,No,"INC2015-002, INC2016-008","Pipeline, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-011,Release of Substance,1/31/2011,Slave Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,55.57555,-113.87749,Not Provided,Natural Gas - Sweet,Gas,No,2011,1/31/2011 9:00,1/31/2011 9:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),3/30/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Martin Hills Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,,No,,,No,No,,Repair,No
INC2011-008,Release of Substance,1/21/2011,Bowmanville,Ontario,TransCanada PipeLines Limited,Closed,43.96,-78.81941,1000,Natural Gas - Sweet,Gas,No,2011,,1/18/2011 8:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),6/30/2011,Yes,No,Release of Substance,Natural Gas - Sweet,1000,No,No,,,,,,,,,,,0,OPR,TCPL - Station 134 (Bowmanville Compressor Stn),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-007,Release of Substance,1/20/2011,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14641,-120.66907,4.2,Propane,Gas,No,2011,,1/20/2011 12:00,"Damage or deterioration mechanism, Cracking, Fatigue;Substandard Conditions, Weather Related, Frozen components;Damage or deterioration mechanism, Other Causes, Control System Malfunction;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Corrosion and Cracking, Equipment Failure, External Interference","Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces, Tools and Equipment",,,Operation,,9/25/2013,Yes,No,Release of Substance,Propane,4.2,No,Yes,,,,,,,,,,,0,PPR,WEI - McMahon Gas Plant (Taylor Gas Plant),,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-004,Release of Substance,1/13/2011,Marten River,Ontario,TransCanada PipeLines Limited,Closed,46.84822454,-79.8090245,192,Natural Gas - Sweet,Gas,No,2011,1/12/2011 2:00,1/12/2011 2:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),6/30/2011,Yes,No,Release of Substance,Natural Gas - Sweet,192,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 112,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2011-003,Fire,1/9/2011,Grande Prairie,Alberta,Alliance Pipeline Ltd.,Closed,54.5224,-118.10037,Not Applicable,Not Applicable,Not Applicable,No,2011,1/8/2011 9:00,1/8/2011 9:00,"Substandard Acts, Failing to use PPE properly;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Fire and explosion hazards;Substandard Conditions, Inadequate ventilation","External Interference, Incorrect Operation","Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),3/20/2014,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Alliance - Moose River Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 198.9,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-177,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,9/20/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-176,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,9/7/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-175,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,6/29/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-174,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,6/21/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-173,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,6/3/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-172,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,5/6/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-171,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,3/11/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-170,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,3/9/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-169,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,3/6/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-168,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,1/20/2010 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-167,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.547403,-113.355714,Not Applicable,Not Applicable,Not Applicable,No,2010,9/9/2009 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-165,Serious Injury (CER or TSB),12/30/2010,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14652,-120.66907,Not Applicable,Not Applicable,Not Applicable,Yes,2010,12/29/2010 5:00,12/29/2010 5:00,,To be determined,,To be determined,,,Maintenance,,1/22/2018,No,No,Serious Injury (CER or TSB),,,,No,,,,,,1,,No,,,0,PPR,WEI - McMahon Gas Plant (Taylor Gas Plant),,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-164,Release of Substance,12/22/2010,Jarvie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.65256,-114.52778,Not Provided,Natural Gas - Sweet,Gas,No,2010,12/21/2010 4:00,12/21/2010 4:00,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-159,Release of Substance,12/17/2010,Fox Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,54.50731,-116.44281,Not Provided,Natural Gas - Sweet,Gas,No,2010,12/16/2010 4:30,12/16/2010 4:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),6/6/2011,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,Raspberry Lake MS,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 64-17 W5,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-158,Fire,12/17/2010,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.65486,-111.26462,Not Applicable,Not Applicable,Not Applicable,No,2010,,12/16/2010 1:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Conditions, Defective tools, equipment or materials;Damage or deterioration mechanism, Electrical Power System Failure, Arc Flash;Damage or deterioration mechanism, Electrical Power System Failure, Electrical Fault","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),8/26/2016,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCP Keystone - Hardisty Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-157,Release of Substance,12/15/2010,Dartmouth,Nova Scotia,Maritimes & Northeast Pipeline Management Ltd.,Closed,44.663897,-63.568182,1,Natural Gas - Sweet,Gas,No,2010,12/15/2010 4:00,12/15/2010 4:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/18/2014,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,Tuffs Cove MS,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-156,"Release of Substance, Adverse Environmental Effects",12/13/2010,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14630278,-120.6691694,Not Provided,Contaminated Water,Miscellaneous,Yes,2010,12/12/2010 1:30,12/12/2010 2:30,"Damage or deterioration mechanism, Other Causes, Unknown",Other Causes,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,,8/24/2017,Yes,No,"Adverse Environmental Effects, Release of Substance",Contaminated Water,0,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,REM2010-156,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-155,Release of Substance,12/13/2010,Jellicoe,Ontario,TransCanada PipeLines Limited,Closed,49.70361,-87.41084,Not Provided,Natural Gas - Sweet,Gas,No,2010,12/13/2010 10:30,12/13/2010 10:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/30/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - MLV 78,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-153,Release of Substance,12/10/2010,Regina,Saskatchewan,TransCanada PipeLines Limited,Closed,50.39316667,-104.4093611,2.8,Natural Gas - Sweet,Gas,No,2010,12/8/2010 5:00,12/8/2010 5:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),10/4/2011,Yes,No,Release of Substance,Natural Gas - Sweet,2.8,No,No,,,,,,,,,,,0,OPR,TCPL - Station 17 (Regina Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,0,,,,,1996,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-151,Operation Beyond Design Limits,12/8/2010,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.20186,-121.596498,Not Applicable,Not Applicable,Not Applicable,No,2010,12/5/2010 12:00,12/5/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),6/18/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mile Post,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-150,Release of Substance,12/6/2010,Sundridge,Ontario,TransCanada PipeLines Limited,Closed,45.71830278,-79.4368138,Not Provided,Natural Gas - Sweet,Gas,No,2010,12/6/2010 4:00,12/6/2010 4:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),10/10/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,12/6/2010,No,,,No,No,12/6/2010,Repair,No
INC2010-149,Operation Beyond Design Limits,12/3/2010,Hardisty,Alberta,Enbridge Pipelines Inc.,Closed,52.63944722,-111.2781389,Not Applicable,Not Applicable,Not Applicable,No,2010,11/25/2010 1:30,11/25/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),6/18/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Enbridge - Alberta Clipper,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-148,Release of Substance,12/3/2010,Cabri,Saskatchewan,TransCanada PipeLines Limited,Closed,50.605125,-108.7085556,Not Provided,Natural Gas - Sweet,Gas,No,2010,12/3/2010 11:00,12/3/2010 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-147,Release of Substance,12/1/2010,Lincoln,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.886624,-66.551134,0.5,Natural Gas - Sweet,Gas,No,2010,12/1/2010 8:30,12/1/2010 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/6/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0.5,No,No,,,,,,,,,,,0,OPR,Fredericton Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),11 to 45 dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,0,,,,,,2000,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-145,Release of Substance,12/1/2010,Hanna,Alberta,NOVA Gas Transmission Ltd.,Closed,51.93893056,-112.0749444,Not Provided,Natural Gas - Sweet,Gas,No,2010,11/30/2010 7:30,11/30/2010 6:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Construction, Defective Other Joint","Defect and Deterioration, Equipment Failure","Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/5/2014,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-143,Release of Substance,11/30/2010,Shaunavon,Saskatchewan,Foothills Pipe Lines Ltd.,Closed,49.55266,-108.3695,Not Provided,Natural Gas - Sweet,Gas,No,2010,11/29/2010 9:15,11/29/2010 9:15,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),6/18/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-141,Release of Substance,11/27/2010,Piapot,Saskatchewan,Foothills Pipe Lines (Saskatchewan) Ltd.,Closed,49.98,-109.12,Not Provided,Natural Gas - Sweet,Gas,No,2010,11/26/2010 5:44,11/26/2010 5:44,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),1/2/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,11/26/2010,No,,,No,No,11/26/2010,,No
INC2010-139,Operation Beyond Design Limits,11/24/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54769,-113.35921,Not Applicable,Not Applicable,Not Applicable,No,2010,11/24/2010 7:56,11/24/2010 7:56,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate or improper controls",Engineering and Planning,Short-term interruption,,Operation,Employee / Contractor (Onsite),3/30/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,Valve,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-137,Release of Substance,11/22/2010,Kendal,Saskatchewan,TransCanada PipeLines Limited,Closed,50.33177,-103.60955,Not Provided,Natural Gas - Sweet,Gas,No,2010,,11/20/2010 10:14,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),10/10/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) MLV 19,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Diaphragm",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,11/20/2010,No,,,No,No,11/20/2010,,No
INC2010-135,Release of Substance,11/22/2010,Tumbler Ridge,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,54.86820278,-120.6479722,Not Provided,Natural Gas - Sour,Gas,Yes,2010,,11/22/2010 11:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),8/11/2014,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,Grizzly Pipeline,"273.10000000, 508.00000000, 610.00000000",160.6451852,Natural Gas Sour,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 13.6,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Pressure relief, Stem",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-134,Adverse Environmental Effects,11/22/2010,Not specified,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.39952,-122.09349,Not Applicable,Not Applicable,Not Applicable,Yes,2010,,11/19/2010 7:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),8/11/2014,Yes,No,Adverse Environmental Effects,,,,No,,,,,,,,,,,0,OPR,,,,,WEI - Goodrich Pipeline Extension Injection Well,,55.39952,-122.09349,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 88-H/93-O-08,Level I,Standard Review - 168 days,No,REM-0113,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-131,Release of Substance,11/20/2010,Saint John,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,45.27811111,-66.0088056,2.8,Natural Gas - Sweet,Gas,No,2010,,11/20/2010 9:20,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/11/2012,Yes,No,Release of Substance,Natural Gas - Sweet,2.8,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-130,Release of Substance,11/19/2010,Jellicoe,Ontario,TransCanada PipeLines Limited,Closed,49.68026111,-87.5951138,Not Provided,Natural Gas - Sweet,Gas,No,2010,11/19/2010 3:30,11/19/2010 3:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),11/7/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 77 (Jellicoe Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-129,Release of Substance,11/19/2010,Lincoln,Ontario,TransCanada PipeLines Limited,Closed,43.11360833,-79.463075,Not Provided,Natural Gas - Sweet,Gas,No,2010,11/18/2010 12:00,11/18/2010 7:45,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate planning of use",Maintenance,,,Operation,Employee / Contractor (Onsite),11/7/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Line 200-1,508,104.8390755,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-128,Release of Substance,11/17/2010,Grovedale,Alberta,NOVA Gas Transmission Ltd.,Closed,54.67993889,-118.9943333,1,Natural Gas - Sweet,Gas,No,2010,11/9/2010 12:00,11/9/2010 7:49,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),11/9/2012,Yes,No,Release of Substance,Natural Gas - Sweet,1,No,No,,,,,,,,,,,0,OPR,NGTL - Cutbank Lateral,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,11/17/2010,No,,,No,No,11/17/2010,Repair,No
INC2010-127,Fire,11/15/2010,Portage La Prairie,Manitoba,TransCanada Keystone Pipeline GP Ltd.,Closed,50.01944722,-99.3645055,Not Applicable,Not Applicable,Not Applicable,No,2010,11/11/2010 12:00,11/11/2010 4:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),11/9/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCP Keystone Wellwood Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,,No,,,No,No,,Repair,No
INC2010-124,Operation Beyond Design Limits,11/5/2010,Gordondale,Alberta,NOVA Gas Transmission Ltd.,Closed,55.82576,-119.73576,Not Applicable,Not Applicable,Not Applicable,No,2010,11/3/2010 12:00,11/3/2010 12:00,"Substandard Conditions, Inadequate communications hardware or software or process",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),10/14/2015,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 79-12-W6,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-123,Serious Injury (CER or TSB),11/5/2010,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65305556,-122.6848278,Not Applicable,Not Applicable,Not Applicable,Yes,2010,10/18/2010 9:00,10/18/2010 9:00,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Human Factors, Standards and Procedures",,,Construction,,12/15/2010,No,No,Serious Injury (CER or TSB),,,,No,,,,,,1,,No,,,0,PPR,WEI - Fort Nelson North Processing Facility,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-122,Release of Substance,11/2/2010,Kendal,Saskatchewan,TransCanada PipeLines Limited,Closed,50.33116111,-103.6093333,Not Provided,Natural Gas - Sweet,Gas,No,2010,11/1/2010 12:00,11/1/2010 4:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Landowner,3/17/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-121,Release of Substance,11/1/2010,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.83012222,-118.6471944,Not Provided,Natural Gas - Sweet,Gas,No,2010,10/30/2010 4:00,10/30/2010 4:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),3/9/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Gold Creek Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,NPS 1/2,Stainless Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-119,Release of Substance,10/28/2010,Burstall,Saskatchewan,TransCanada PipeLines Limited,Closed,50.67645278,-109.9787222,11000,Natural Gas - Sweet,Gas,No,2010,10/28/2010 9:00,10/28/2010 9:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance","Engineering and Planning, Tools and Equipment",,,Operation,Employee / Contractor (Onsite),6/6/2011,Yes,No,Release of Substance,Natural Gas - Sweet,11000,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-118,Fire,10/27/2010,Kenora,Ontario,TransCanada PipeLines Limited,Closed,49.79171111,-94.4943138,Not Applicable,Not Applicable,Not Applicable,No,2010,10/26/2010 10:30,10/26/2010 10:30,"Substandard Conditions, Weather Related, Heavy rains or floods;Substandard Acts, Failure to check or monitor;Damage or deterioration mechanism, Electrical Power System Failure, Arc Flash","Equipment Failure, External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Excessive wear and tear, Inadequate maintenance;External Interference, Natural or Environmental Forces","Maintenance, Natural or Environmental Forces",,,Operation,Employee / Contractor (Onsite),7/11/2011,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-116,Release of Substance,10/21/2010,North Bay,Ontario,TransCanada PipeLines Limited,Closed,46.43231389,-79.4676583,Not Provided,Natural Gas - Sweet,Gas,No,2010,,10/21/2010 12:15,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Gathering,Operation,Employee / Contractor (Onsite),7/23/2012,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL -  Widdifield Sales Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-114,Release of Substance,10/15/2010,Haldimand,Ontario,Enbridge Pipelines Inc.,Closed,42.83421028,-80.0417111,17.5,Crude Oil - Sweet,Liquid,No,2010,,10/15/2010 11:00,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of skill, Infrequent performance",Human Factors,,,Operation,Employee / Contractor (Onsite),3/17/2011,No,No,Release of Substance,Crude Oil - Sweet,17.5,No,No,,,,,,,,,,,0,OPR,Nanticoke Refinery,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,REM-0109,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
