Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2010-016,Release of Substance,2/8/2010,Not specified,Alberta,NOVA Gas Transmission Ltd.,Closed,54.83034,-118.64722,Not Provided,Natural Gas - Sweet,Gas,No,2010,2/6/2010 1:00,2/6/2010 1:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),9/15/2014,Yes,No,Release of Substance,Natural Gas - Sweet,,No,No,,,,,,,,,,,0,OPR,NGTL - Gold Creek Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-014,Fire,2/1/2010,Hardisty,Alberta,TransCanada Keystone Pipeline GP Ltd.,Closed,52.64172,-111.27087,Not Applicable,Not Applicable,Not Applicable,No,2010,,1/28/2010 11:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/1/2013,No,No,Fire,,,,Yes,,Equipment & Electrical,,,,,,,,,0,OPR,TCP Keystone - Hardisty PS,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-013,Operation Beyond Design Limits,2/1/2010,Not specified,Alberta,NOVA Gas Transmission Ltd.,Closed,52.09768,-110.69846,Not Applicable,Not Applicable,Not Applicable,No,2010,1/30/2010 3:45,1/30/2010 3:45,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate guards or barriers","External Interference, Incorrect Operation","Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate communications, Inadequate communication between different organizations","Engineering and Planning, Failure in communication",Short-term interruption,,Operation,Employee / Contractor (Onsite),4/8/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 16 18 36 5 W4,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 18,Carbon Steel,359 - X52,,6.3 mm = 0.250 in,,,5550,,6433,,,,1957,,,,,,,,Asphalt Mastic,,,,No,,,No,,,No,No,,,No
INC2010-012,Release of Substance,1/31/2010,Not specified,Alberta,NOVA Gas Transmission Ltd.,Closed,55.88802,-112.12314,Not Provided,Natural Gas - Sweet,Gas,No,2010,1/30/2010 11:00,1/30/2010 11:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),11/1/2013,No,No,Release of Substance,Natural Gas - Sweet,0,No,Yes,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-009,Operation Beyond Design Limits,1/27/2010,Oakville,Ontario,Trans-Northern Pipelines Inc.,Closed,43.46745,-79.68767,Not Applicable,Not Applicable,Not Applicable,No,2010,,1/21/2010 2:53,"Substandard Conditions, Weather Related, Lightning;Damage or deterioration mechanism, Other Causes, Control System Malfunction;Damage or deterioration mechanism, Equipment, Ancillary Equipment (See CSA Annex H, Pipeline Failure Records)","Equipment Failure, External Interference","Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate engineering, Inadequate or improper controls;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules;External Interference, Natural or Environmental Forces","Engineering and Planning, Natural or Environmental Forces, Standards and Procedures",,Distribution,Operation,Employee / Contractor (Onsite),3/17/2014,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-006,Fire,1/18/2010,Belleville,Ontario,TransCanada PipeLines Limited,Closed,44.23202,-77.23148,Not Applicable,Not Applicable,Not Applicable,No,2010,1/16/2010 1:28,1/16/2010 1:28,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),6/24/2010,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-005,Operation Beyond Design Limits,1/16/2010,High Level,Alberta,NOVA Gas Transmission Ltd.,Closed,57.503,-116.45,Not Applicable,Not Applicable,Not Applicable,No,2010,1/14/2010 4:00,1/14/2010 4:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate assessment of operational readiness",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),6/25/2012,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Check, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-004,Adverse Environmental Effects,1/8/2010,Red Earth Creek,Alberta,NOVA Gas Transmission Ltd.,Closed,56.86338,-114.70979,Not Applicable,Not Applicable,Not Applicable,Yes,2010,1/3/2010 12:00,1/3/2010 12:00,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience",Human Factors,,,Construction,Employee / Contractor (Onsite),2/10/2010,Yes,No,Adverse Environmental Effects,,,,No,,,,,,,,,,,0,OPR,NORTH CENTRAL CORRIDOR,"1067.00000000, 609.60000000",378.5193526,Natural Gas,,,,,Canada,Yes,Yes,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,Carbon Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-003,"Release of Substance, Adverse Environmental Effects",1/9/2010,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14638,-120.66917,33,Contaminated Water,Miscellaneous,Yes,2010,1/8/2010 12:00,1/8/2010 3:30,,To be determined,,To be determined,,Processing,Operation,,8/16/2012,No,No,"Adverse Environmental Effects, Release of Substance",Contaminated Water,33,No,No,,,,,,,,,,,0,PPR,,,,,,,,,Canada,Yes,Yes,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2010-001,Release of Substance,1/6/2010,Fort St. John,Alberta,NOVA Gas Transmission Ltd.,Closed,56.367553,-119.931713,125000,Natural Gas - Sweet,Gas,Yes,2010,1/4/2010 7:28,1/4/2010 7:28,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),1/6/2011,Yes,No,Release of Substance,Natural Gas - Sweet,125000,No,No,,,,,,,,,,,0,OPR,NGTL - Boundary Lake Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-155,Serious Injury (CER or TSB),4/12/2012,Winkler,Manitoba,Enbridge Pipelines Inc.,Closed,49.18011,-97.938947,Not Applicable,Not Applicable,Not Applicable,Yes,2012,10/7/2009 4:43,10/7/2009 4:47,"Substandard Acts, Failure to secure;Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate communications, Inadequate communication between work groups ;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Failure in communication, Human Factors, Standards and Procedures, Tools and Equipment",,Transmission,Construction,Employee / Contractor (Onsite),11/24/2015,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-154,Serious Injury (CER or TSB),4/12/2012,Brandon,Manitoba,Enbridge Pipelines Inc.,Closed,49.848471,-99.95009,Not Applicable,Not Applicable,Not Applicable,Yes,2012,8/7/2009 10:30,8/7/2009 10:35,"Substandard Acts, Failure to identify hazard or risk;Substandard Conditions, Congestion or restricted action","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate communications, Inadequate horizontal communication between peers","Failure in communication, Human Factors",,Transmission,Construction,Employee / Contractor (Onsite),11/24/2015,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-153,Serious Injury (CER or TSB),4/12/2012,Manitou,Manitoba,Enbridge Pipelines Inc.,Closed,49.316926,-98.554895,Not Applicable,Not Applicable,Not Applicable,Yes,2012,1/3/2009 4:00,1/3/2009 4:15,"Substandard Acts, Failure to identify hazard or risk;Substandard Acts, Failure to react or correct;Substandard Acts, Failure to communicate or coordinate;Substandard Conditions, Inadequate preparation or planning","External Interference, Incorrect Operation","Personal factors, Lack of knowledge, Lack of situational awareness;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate communications, Inadequate communication between work groups ","Failure in communication, Human Factors, Tools and Equipment",,Transmission,Construction,Employee / Contractor (Onsite),11/24/2015,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-152,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54740278,-113.3556944,Not Applicable,Not Applicable,Not Applicable,No,2010,12/22/2009 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-151,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54740278,-113.3556944,Not Applicable,Not Applicable,Not Applicable,No,2010,12/22/2009 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-150,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54740278,-113.3556944,Not Applicable,Not Applicable,Not Applicable,No,2010,12/9/2009 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-149,Operation Beyond Design Limits,11/11/2010,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54740278,-113.3556944,Not Applicable,Not Applicable,Not Applicable,No,2010,9/2/2009 12:00,11/11/2010 12:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Operation,Employee / Contractor (Onsite),4/13/2015,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,INC2010-102,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-148,Serious Injury (CER or TSB),12/6/2010,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.266235,-122.928102,Not Applicable,Not Applicable,Not Applicable,Yes,2010,3/10/2009 10:03,3/10/2009 10:03,"Substandard Conditions, Weather Related, Temperature Extremes;Substandard Acts, Failure to identify hazard or risk","External Interference, Incorrect Operation","Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Personal factors, Lack of knowledge, Unspecified","Human Factors, Maintenance",,,Operation,Employee / Contractor (Onsite),5/29/2015,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,TMPL - Burnaby Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-147,Operation Beyond Design Limits,1/4/2010,Rainbow Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,58.44704,-119.22409,Not Applicable,Not Applicable,Not Applicable,No,2010,12/31/2009 1:51,12/31/2009 1:51,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Gathering,Operation,Employee / Contractor (Onsite),7/30/2012,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,NGTL - Muskeg Creek M/S,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-145,Release of Substance,12/17/2009,Topland,Alberta,NOVA Gas Transmission Ltd.,Closed,54.54693,-114.79252,Not Provided,Natural Gas - Sour,Gas,Yes,2009,12/12/2009 6:00,12/12/2009 6:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,Gathering,Operation,Employee / Contractor (Onsite),7/27/2012,No,No,Release of Substance,Natural Gas - Sour,,No,No,,,,,,,,,,,0,OPR,NGTL - Doris Creek Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-144,Operation Beyond Design Limits,12/17/2009,Tieland,Alberta,NOVA Gas Transmission Ltd.,Closed,54.79071,-114.04358,Not Applicable,Not Applicable,Not Applicable,No,2009,12/8/2009 1:00,12/8/2009 1:00,"Substandard Acts, Failure to warn",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,,Operation,Employee / Contractor (Onsite),7/23/2012,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,NGTL - Dancing Lake Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-143,Release of Substance,12/17/2009,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56908,-121.94467,Not Provided,Sulphur Dioxide,Miscellaneous,No,2009,12/16/2009 10:00,12/16/2009 10:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,,7/27/2012,Yes,No,Release of Substance,Sulphur Dioxide,0,No,No,,,,,,,,,,,0,PPR,WEI - Pine River Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-141,Operation Beyond Design Limits,12/11/2009,Olds,Alberta,NOVA Gas Transmission Ltd.,Closed,51.85163,-114.07574,Not Applicable,Not Applicable,Not Applicable,No,2009,12/2/2009 10:00,12/2/2009 10:00,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),4/19/2012,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Inappropriate Product,,0,OPR,NGTL - Netook Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,12/2/2009,No,,,No,No,12/2/2009,Repair,No
INC2009-140,Fire,12/16/2009,Drayton Valley,Alberta,NOVA Gas Transmission Ltd.,Closed,53.10063,-115.3622,Not Applicable,Not Applicable,Not Applicable,No,2009,12/14/2009 6:00,12/14/2009 6:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring;Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Operation,Employee / Contractor (Onsite),12/22/2010,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 12-35-47-10W5,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-139,Operation Beyond Design Limits,12/14/2009,Hope,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,49.3825,-121.36469,Not Applicable,Not Applicable,Not Applicable,No,2009,12/12/2009 12:38,12/12/2009 5:38,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,,Operation,Employee / Contractor (Onsite),8/15/2012,No,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,WEI - Compressor Station 8B,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-137,Release of Substance,12/11/2009,Les Cedres,Quebec,TransCanada PipeLines Limited,Closed,45.37081,-74.12582,69,Natural Gas - Sweet,Gas,No,2009,12/11/2009 1:30,12/11/2009 1:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),3/16/2010,No,No,Release of Substance,Natural Gas - Sweet,69,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,Carbon Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,Rebuilt,12/11/2009,No,,,No,No,12/11/2009,Repair,No
INC2009-136,Release of Substance,12/10/2009,Moyie,British Columbia,TransCanada PipeLines Limited B.C. System,Closed,49.238462,-115.855313,Not Provided,Natural Gas - Sweet,Gas,No,2009,12/6/2009 12:00,12/8/2009 3:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),3/8/2010,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,"TCPL, BC - Station 2B (Moyie Compressor Station)",,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,NPS 4,Carbon Steel,,160,,,,0,,,,,,2009,2009,,,,,,,,,,,No,Replacement,12/8/2009,No,,,No,No,12/8/2009,Replacement,No
INC2009-135,Fire,12/10/2009,Loreburn,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.1967,-106.57472,Not Applicable,Not Applicable,Not Applicable,No,2009,12/10/2009 7:40,12/10/2009 7:40,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,,To be determined,,,Operation,Employee / Contractor (Onsite),11/27/2017,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-134,Release of Substance,12/8/2009,Lloydminster,Saskatchewan,Husky Oil Limited,Closed,53.271222,-109.943083,3,Condensate,Liquid,No,2009,12/8/2009 1:24,12/8/2009 6:40,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),7/27/2012,No,No,Release of Substance,Condensate,3,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-133,Serious Injury (CER or TSB),11/17/2009,Winkler,Manitoba,Enbridge Pipelines Inc.,Closed,49.10416,-97.93104,Not Applicable,Not Applicable,Not Applicable,Yes,2009,10/17/2009 11:38,10/17/2009 11:40,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Inadequate Supervision, Standards and Procedures",,,Construction,Employee / Contractor (Onsite),12/22/2010,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,No,Yes,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-132,Fire,12/4/2009,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.63213,-123.09505,Not Applicable,Not Applicable,Not Applicable,No,2009,12/2/2009 5:00,12/2/2009 5:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Construction,Employee / Contractor (Onsite),12/22/2010,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-130,Serious Injury (CER or TSB),10/17/2009,Not specified,Manitoba,Enbridge Pipelines Inc.,Closed,49.19043,-98.10794,Not Applicable,Not Applicable,Not Applicable,Yes,2009,10/7/2009 4:43,10/7/2009 4:43,"Substandard Acts, Failure to secure",Incorrect Operation,"Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Inadequate Supervision, Standards and Procedures",,,Construction,Employee / Contractor (Onsite),12/22/2010,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,Yes,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-129,Release of Substance,11/23/2009,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.26269,-65.98211,0.1,Natural Gas - Sweet,Gas,No,2009,11/22/2009 12:00,11/23/2009 10:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,No,No,,,,,,,,,,,0,OPR,Emera - Red Head Metre Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,11/23/2009,No,,,No,No,11/23/2009,Repair,No
INC2009-128,Release of Substance,11/18/2009,Sackville,New Brunswick,Maritimes & Northeast Pipeline Management Ltd.,Closed,46.02461,-64.22321,Not Provided,Natural Gas - Sweet,Gas,No,2009,11/16/2009 8:00,11/16/2009 8:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),2/1/2012,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MNE - New Brunswick Main line,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Pipeline, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,11/18/2009,No,,,No,No,11/18/2009,Replacement,No
INC2009-126,Release of Substance,11/4/2009,Fairview,Alberta,NOVA Gas Transmission Ltd.,Closed,56.03467,-117.96587,Not Provided,Natural Gas - Sweet,Gas,No,2009,11/4/2009 5:00,11/4/2009 5:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),12/17/2009,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Cardinal Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision 5 23 81 26W5,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,11/4/2009,No,,,No,No,11/4/2009,Replacement,No
INC2009-123,Release of Substance,11/1/2009,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.30706,-66.04267,Not Provided,Natural Gas - Sweet,Gas,No,2009,10/31/2009 11:30,10/31/2009 11:30,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Maintenance,Employee / Contractor (Onsite),12/17/2009,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Emera - Red Head Metre Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Red Head Road,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Fitting",,NPS 3/8,Stainless Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-121,Release of Substance,10/29/2009,Upsala,Ontario,TransCanada PipeLines Limited,Closed,49.03334,-90.51047,100,Natural Gas - Sweet,Gas,No,2009,10/28/2009 10:40,10/28/2009 10:40,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),2/1/2012,Yes,No,Release of Substance,Natural Gas - Sweet,100,No,No,,,,,,,,,,,0,OPR,TCPL - Station 62 (Upsala Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Station 62,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Branch connection, Weld",,NPS 2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-120,Release of Substance,10/23/2009,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,54.0438,-117.42069,Not Provided,Natural Gas - Sweet,Gas,No,2009,10/23/2009 6:17,10/23/2009 6:17,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Excessive wear and tear, Inadequate maintenance","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),7/23/2010,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Berland River Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,10/23/2009,No,,,No,No,10/23/2009,Repair,No
INC2009-119,Fire,10/22/2009,Camrose,Alberta,Enbridge Pipelines Inc.,Closed,52.93029,-112.07347,Not Applicable,Not Applicable,Not Applicable,No,2009,10/22/2009 11:30,10/22/2009 11:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/25/2010,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,10/26/2009,No,,,No,No,10/26/2009,Replacement,No
INC2009-118,Release of Substance,10/20/2009,Hanna,Alberta,NOVA Gas Transmission Ltd.,Closed,51.66922,-111.89792,Not Provided,Natural Gas - Sweet,Gas,No,2009,10/19/2009 10:00,10/20/2009 10:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),12/1/2009,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Hanna South B Sales Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Diaphragm",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,10/19/2009,No,,,No,No,10/19/2009,Replacement,No
INC2009-115,Release of Substance,10/16/2009,Tumbler Ridge,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,54.89349,-120.66962,Not Provided,Natural Gas - Sour,Gas,Yes,2009,,10/15/2009 7:25,"Substandard Conditions, Congestion or restricted action",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),8/13/2012,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pigging, Launching, Fitting",,NPS 1,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-113,Release of Substance,10/5/2009,Marionville,Ontario,Trans-Northern Pipelines Inc.,Closed,45.16297,-75.37183,3,Gasoline,Liquid,Yes,2009,10/5/2009 12:00,10/5/2009 4:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),8/3/2012,Yes,No,Release of Substance,Gasoline,3,No,No,,,,,,,,,,,0,OPR,Ottawa Lateral,323.9,69.18015157,"Refined Products-Aviation, Refined Products-Distillate, Refined Products-Gasoline",,,,,Canada,No,Yes,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Off the Right of Way,Level III,Category C,Yes,REM-0086,"Pipeline, Pipe, Body",,,Carbon Steel,,,5.2 mm = 0.203 in,,,8274,,,,,,1968,1968,,,,,6 o'clock,External,Coal Tar Enamel Narrow,Intact,Plant Applied,,No,Replacement,10/22/2009,No,,,No,No,10/22/2009,Replacement,No
INC2009-112,"Fire, Release of Substance",9/30/2009,Brampton,Ontario,2193914 Canada Limited,Closed,43.59893,-79.776,Not Provided,Natural Gas - Sweet,Gas,No,2009,9/30/2009 10:50,9/30/2009 10:50,"Damage or deterioration mechanism, External Interference, Company Contractor",External Interference,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,Distribution,Operation,Employee / Contractor (Onsite),11/29/2012,No,No,"Fire, Release of Substance",Natural Gas - Sweet,0,No,No,,Other Event (Nature or 3rd Party),,,,,,,,,0,OPR,Lisgar Gate Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level III,Category C,Yes,,"Pipeline, Fitting, Plug, Body",,NPS 2,Carbon Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-111,Release of Substance,9/29/2009,Odessa,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.29138341,-103.8103553,175,Crude Oil - Synthetic,Liquid,No,2009,9/29/2009 6:25,9/29/2009 6:25,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,Transmission,Operation,Landowner,7/5/2012,Yes,No,Release of Substance,Crude Oil - Synthetic,175,No,No,,,,,,,,,,,0,OPR,Line 2,"1219.00000000, 609.40000000, 610.00000000",1282.304863,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Off the Right of Way NW 25 15 14W2,Level III,Category C,Yes,REM-0084,"Pipeline, Pipe, Body",,NPS 24,,,,,,,0,,,,,,,,,,,,6 o'clock,External,,,,,No,,,No,,,No,No,,,No
INC2009-109,Release of Substance,9/26/2009,Marten River,Ontario,TransCanada PipeLines Limited,Closed,46.89733,-79.80783,1430000,Natural Gas - Sweet,Gas,Yes,2009,9/26/2009 11:04,9/26/2009 11:04,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction;Job or system factors, Excessive wear and tear, Inadequate planning of use;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Engineering and Planning, Maintenance",,Transmission,Operation,Employee / Contractor (Onsite),6/29/2012,No,Yes,Release of Substance,Natural Gas - Sweet,1430000,Yes,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,Yes,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Off the Right of Way 111a +,Level III,Category C,Yes,,"Pipeline, Pipe, Body",CSA,NPS 30,Carbon Steel,359 - X52,,9.5 mm = 0.375 in,,,6895,,,,,1958,1958,1958,,,Straight,,6 o'clock,External,Asphalt Mastic,Disbonded,,,No,Replacement,10/30/2009,No,,,No,No,10/30/2009,Replacement,No
INC2009-107,Fire,9/24/2009,Brookdale,Manitoba,TransCanada PipeLines Limited,Closed,50.04208,-99.65931,Not Applicable,Not Applicable,Not Applicable,No,2009,9/23/2009 9:15,9/23/2009 9:15,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,Transmission,Construction,Employee / Contractor (Onsite),7/30/2012,No,No,Fire,,,,No,,Welding or Cutting,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) MLV 31+13.2,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-106,Release of Substance,9/23/2009,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14625,-120.66917,68,Natural Gas - Sour,Gas,Yes,2009,9/22/2009 2:08,9/22/2009 2:09,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,Processing,Operation,,8/29/2017,Yes,No,Release of Substance,Natural Gas - Sour,68,No,No,,,,,,,,,,,0,PPR,WEI - McMahon Gas Plant (Taylor Gas Plant),,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level II,Category B,Yes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-105,Release of Substance,9/22/2009,Glenboro,Manitoba,Enbridge Pipelines Inc.,Closed,49.544443,-99.320678,4.75,Crude Oil - Sweet,Liquid,No,2009,9/22/2009 9:57,9/22/2009 9:57,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Inadequate Supervision, Standards and Procedures",,Transmission,Operation,Employee / Contractor (Onsite),8/10/2011,No,No,Release of Substance,Crude Oil - Sweet,4.75,No,No,,,,,,,,,,,0,OPR,EPI - Glenboro Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Fitting",,,Stainless Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,9/22/2009,No,,,No,No,9/22/2009,Replacement,No
INC2009-104,Release of Substance,9/20/2009,Not specified,Alberta,NOVA Gas Transmission Ltd.,Closed,53.96117,-116.46306,63000,Natural Gas - Sweet,Gas,Yes,2009,9/19/2009 11:59,9/19/2009 11:59,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),8/2/2012,Yes,No,Release of Substance,Natural Gas - Sweet,63000,No,No,,,,,,,,,,,0,OPR,NGTL - Knight Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,9/20/2009,No,,,No,No,9/20/2009,Repair,No
INC2009-103,Release of Substance,9/18/2009,Falcon Lake,Manitoba,TransCanada PipeLines Limited,Closed,49.68123,-95.37477,0.1,Natural Gas - Sweet,Gas,No,2009,9/18/2009 11:00,9/18/2009 11:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Maintenance,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0.1,No,No,,,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-102,Release of Substance,9/18/2009,Fairview,Alberta,NOVA Gas Transmission Ltd.,Closed,56.36855,-119.92869,Not Provided,Natural Gas - Sweet,Gas,No,2009,9/17/2009 8:23,9/17/2009 8:23,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),8/3/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Neptune Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-101,Fire,9/17/2009,Strome,Alberta,Enbridge Pipelines Inc.,Closed,52.93032,-112.07365,Not Applicable,Not Applicable,Not Applicable,No,2009,9/17/2009 2:10,9/17/2009 2:10,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Fire,,,,No,,Housekeeping,,,,,,,,,0,OPR,EPI - Strome Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,9/18/2009,No,,,No,No,9/18/2009,Repair,No
INC2009-100,Explosion,9/14/2009,Maple,Ontario,TransCanada PipeLines Limited,Closed,43.87381,-79.58002,Not Applicable,Not Applicable,Not Applicable,No,2009,9/13/2009 12:00,9/14/2009 12:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/25/2014,Yes,No,Explosion,,,,No,Battery Explosion,,,,,,,,,,0,OPR,TCPL - Station 130 (Maple Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
