Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2009-096,Release of Substance,9/13/2009,Ste. Anne,Manitoba,TransCanada PipeLines Limited,Closed,49.71929,-96.98281,Not Provided,Natural Gas - Sweet,Gas,No,2009,,9/12/2009 5:26,"Damage or deterioration mechanism, Cracking, Hydrogen-induced Cracking",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly;Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),12/8/2016,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) #41 +22.8 and 22.9,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Girth weld",CSA,NPS 36,Carbon Steel,,,11.0 mm = 0.432 in,,,6895,,,,1.2,1972,,,,,,,6 o'clock,External,Asphalt Mastic,Disbonded,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-095,"Explosion, Fire, Release of Substance",9/12/2009,Englehart,Ontario,TransCanada PipeLines Limited,Closed,47.912847,-79.987089,3420000,Natural Gas - Sweet,Gas,Yes,2009,9/12/2009 1:00,9/12/2009 1:15,"Damage or deterioration mechanism, Cracking, Stress Corrosion Cracking",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate planning of use;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate reparative, Scheduling of work",Maintenance,,,Operation,Employee / Contractor (Onsite),6/29/2012,Yes,Yes,"Explosion, Fire, Release of Substance",Natural Gas - Sweet,3420000,Yes,No,Under Investigation or Unknown,Under Investigation or Unknown,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 107+5.4km,Level III,Category C,Yes,,"Pipeline, Pipe, Body",,NPS 36,Carbon Steel,,,9.1 mm = 0.358 in,,,6895,,,,0.6,1973,1973,1973,,,,,3 o'clock,External,Polyethylene Tape Wrap,Disbonded,,,No,Replacement,9/26/2009,No,,,No,No,9/26/2009,Replacement,No
INC2009-092,Fire,9/10/2009,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54735,-113.35571,Not Applicable,Not Applicable,Not Applicable,No,2009,9/10/2009 1:50,9/10/2009 1:50,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/30/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-090,Release of Substance,9/4/2009,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,54.8308,-118.64572,100,Fuel Gas,Gas,No,2009,9/4/2009 1:30,9/4/2009 1:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/30/2012,Yes,No,Release of Substance,Fuel Gas,100,No,No,,,,,,,,,,,0,OPR,NGTL - Gold Creek Compressor Station,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Diaphragm",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,9/8/2009,No,,,No,No,9/8/2009,Replacement,No
INC2009-089,Release of Substance,9/3/2009,Savona,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,50.74862,-120.8587,12,Fuel Gas,Gas,No,2009,9/2/2009 12:00,9/2/2009 8:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),12/4/2013,Yes,No,Release of Substance,Fuel Gas,12,No,No,,,,,,,,,,,0,OPR,WEI - Compressor Station 7 - Savonna,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,NPS 1,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-088,Release of Substance,9/2/2009,Burstall,Saskatchewan,Foothills Pipe Lines Ltd.,Closed,50.65584,-109.90599,566.3,Natural Gas - Sweet,Gas,No,2009,9/1/2009 8:00,9/1/2009 8:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/30/2012,Yes,No,Release of Substance,Natural Gas - Sweet,566.3,No,No,,,,,,,,,,,0,OPR,Foothills - Empress De/Re Facility,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Branch connection, Weld",,NPS 1,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-087,Release of Substance,9/2/2009,Zama Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,59.05953,-119.89276,10,Natural Gas - Sweet,Gas,No,2009,9/1/2009 10:00,9/1/2009 10:00,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications",Tools and Equipment,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,10,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Legal Subdivision 12-12-116-W6M,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 8,Carbon Steel,359 - X52,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,9/6/2009,No,,,No,No,9/6/2009,Replacement,No
INC2009-086,Release of Substance,9/2/2009,Hanna,Alberta,NOVA Gas Transmission Ltd.,Closed,51.66911,-111.89811,0.5,Natural Gas - Sweet,Gas,No,2009,8/31/2009 4:00,8/31/2009 4:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0.5,No,No,,,,,,,,,,,0,OPR,NGTl - Hanna South Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,9/2/2009,No,,,No,No,9/2/2009,Replacement,No
INC2009-084,Release of Substance,8/24/2009,Williams Lake,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,52.12922,-121.94289,Not Provided,Natural Gas - Sweet,Gas,No,2009,,8/24/2009 2:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),8/15/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,WEI - Compressor Station 6A,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,NPS 2,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-080,Fire,8/11/2009,Bowmanville,Ontario,TransCanada PipeLines Limited,Closed,43.96006,-78.81933,Not Applicable,Not Applicable,Not Applicable,No,2009,8/11/2009 11:17,8/11/2009 11:17,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Examination of units",Maintenance,,,Maintenance,Employee / Contractor (Onsite),12/22/2010,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,TCPL - Station 134 (Bowmanville Compressor Stn),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-079,Operation Beyond Design Limits,8/11/2009,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56925,-121.94466,Not Applicable,Not Applicable,Not Applicable,No,2009,8/10/2009 1:00,8/10/2009 1:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Inadequate Supervision, Maintenance",,,Operation,,8/16/2012,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,,,0,PPR,WEI - Pine River Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-078,Operation Beyond Design Limits,8/10/2009,Sarnia,Ontario,Enbridge Pipelines Inc.,Closed,42.97521,-82.40666,Not Applicable,Not Applicable,Not Applicable,No,2009,8/9/2009 9:30,8/9/2009 9:30,"Substandard Conditions, Weather Related, High winds",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Excessive Vibration,,0,OPR,Enbridge Sarnia Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-076,Release of Substance,8/4/2009,Edson,Alberta,NOVA Gas Transmission Ltd.,Closed,53.58571,-116.43392,2.9,Natural Gas - Sweet,Gas,No,2009,8/1/2009 3:52,8/1/2009 3:52,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,2.9,No,No,,,,,,,,,,,0,OPR,NGTL - Ansell Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,,No,,,No,No,,Repair,No
INC2009-075,Release of Substance,7/31/2009,Grande Prairie,Alberta,NOVA Gas Transmission Ltd.,Closed,55.12549,-117.83828,40,Natural Gas - Sweet,Gas,No,2009,7/30/2009 4:45,7/30/2009 4:45,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),8/1/2012,Yes,No,Release of Substance,Natural Gas - Sweet,40,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,7/30/2009,No,,,No,No,7/30/2009,,No
INC2009-072,Fire,7/24/2009,Not specified,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.83306,-122.36517,Not Applicable,Not Applicable,Not Applicable,No,2009,7/23/2009 9:00,7/23/2009 9:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Inadequate Supervision, Maintenance",,,Operation,Employee / Contractor (Onsite),10/4/2012,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,WEI - Compressor Station N4,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-068,Release of Substance,7/21/2009,Crowsnest Pass,Alberta,NOVA Gas Transmission Ltd.,Closed,49.62622,-114.51601,Not Provided,Natural Gas - Sweet,Gas,No,2009,7/20/2009 12:00,7/20/2009 10:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Construction, Defective Other Joint","Defect and Deterioration, Equipment Failure","Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Inadequate Supervision, Maintenance, Tools and Equipment",,,Operation,Employee / Contractor (Onsite),7/30/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,"NGTL - 36 Western Alberta System Loop""",,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body;Pipeline, Fitting, Tee, Body",,NPS 36,,,,,,,0,,,,,,,,,,,,,,,,,,No,Rebuilt,7/30/2009,No,,,No,No,7/30/2009,Repair,No
INC2009-067,Release of Substance,7/20/2009,Saint John,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.26269,-65.98211,Not Provided,Natural Gas - Sweet,Gas,No,2009,7/11/2009 2:00,7/11/2009 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),8/1/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Emera - Red Head Metre Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-066,"Fire, Release of Substance",7/20/2009,Hay River,Alberta,NOVA Gas Transmission Ltd.,Closed,58.208389,-118.501722,1450000,Natural Gas - Sweet,Gas,Yes,2009,7/20/2009 11:02,7/20/2009 11:02,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Excessive wear and tear, Inadequate planning of use;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring","Maintenance, Tools and Equipment",,Transmission,Operation,Employee / Contractor (Onsite),8/3/2012,Yes,Yes,"Fire, Release of Substance",Natural Gas - Sweet,1450000,No,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision,Level III,Category C,Yes,,"Pipeline, Pipe, Body",CSA,NPS 20,Carbon Steel,359 - X52,,7.1 mm = 0.280 in,,,5650,,,,,1968,1968,1968,,,Straight,Double Submerged Arc Welding,9 o'clock,External,,Disbonded,Field Applied,1968,No,Replacement,8/5/2009,No,,,No,No,8/5/2009,Replacement,No
INC2009-065,Fire,7/16/2009,Wainwright,Alberta,NOVA Gas Transmission Ltd.,Closed,52.75424,-110.74467,Not Applicable,Not Applicable,Not Applicable,No,2009,7/15/2009 3:20,7/15/2009 3:20,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),12/22/2010,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,NGTL - Wainwright Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-063,Release of Substance,7/15/2009,Smokey Lake,Alberta,NOVA Gas Transmission Ltd.,Closed,54.09552,-112.31043,Not Provided,Natural Gas - Sweet,Gas,No,2009,7/14/2009 12:00,7/14/2009 1:15,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/30/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Smoky Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,7/14/2009,No,,,No,No,7/14/2009,Repair,No
INC2009-060,Release of Substance,7/13/2009,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.93456,-121.3121,4,Natural Gas - Sour,Gas,Yes,2009,7/13/2009 12:00,7/13/2009 4:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),7/17/2012,Yes,No,Release of Substance,Natural Gas - Sour,4,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,Yes,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-058,"Fire, Release of Substance",7/5/2009,Hanna,Alberta,NOVA Gas Transmission Ltd.,Closed,51.728528,-111.6805,17000,Natural Gas - Sweet,Gas,No,2009,7/4/2009 9:04,7/4/2009 9:04,"Substandard Conditions, Weather Related, Lightning",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,Transmission,Operation,Employee / Contractor (Onsite),7/30/2012,Yes,No,"Fire, Release of Substance",Natural Gas - Sweet,17000,No,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level III,Category C,Yes,,"Pipeline, Pipe, Body",,NPS 6,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,7/9/2009,No,,,No,No,7/9/2009,Replacement,No
INC2009-057,Operation Beyond Design Limits,7/2/2009,Saint-Eustache,Quebec,Trans-Northern Pipelines Inc.,Closed,45.55865,-73.89602,Not Applicable,Not Applicable,Not Applicable,No,2009,7/1/2009 6:45,7/1/2009 6:50,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing;Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Engineering and Planning, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),12/19/2013,Yes,No,Operation Beyond Design Limits,,,,No,,,,,,,,,Over Pressure,,0,OPR,Mainline,273.1,635.0188165,Refined Products-Aviation,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 29,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump;Station/Facility, Pumping, Instrumentation and controls;Station/Facility, Pumping, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-056,Release of Substance,7/1/2009,Kobes,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.4929924,-121.335434,Not Provided,Natural Gas - Sour,Gas,Yes,2009,6/27/2009 8:30,6/27/2009 8:30,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Excessive wear and tear, Improper loading or rate of use","Human Factors, Maintenance",,,Operation,Employee / Contractor (Onsite),10/4/2012,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-055,Release of Substance,6/29/2009,Colborne,Ontario,Enbridge Pipelines Inc.,Closed,44.06958,-77.92945,1.8,Crude Oil - Sweet,Liquid,No,2009,6/29/2009 9:00,6/29/2009 9:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Crude Oil - Sweet,1.8,No,No,,,,,,,,,,,0,OPR,Line 9,"508.00000000, 762.00000000",859.7003376,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,6/29/2009,No,,,No,No,6/29/2009,Replacement,No
INC2009-054,Release of Substance,6/28/2009,Falcon Lake,Manitoba,TransCanada PipeLines Limited,Closed,49.68123,-95.37458,Not Provided,Natural Gas - Sweet,Gas,No,2009,6/28/2009 12:35,6/28/2009 12:35,"Damage or deterioration mechanism, Structural Degradation, Overheating",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 45 (Falcon Lake Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body;Station/Facility, Compression, Auxiliary device(s) (please explain)",,NPS 3,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-053,Release of Substance,6/22/2009,Loreburn,Saskatchewan,Alliance Pipeline Ltd.,Closed,51.2719,-106.75421,Not Provided,Natural Gas - Sweet,Gas,No,2009,6/19/2009 9:15,6/19/2009 9:15,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,Alliance - Loreburn Mainline Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Nipple, Weld",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Rebuilt,6/20/2009,No,,,No,No,6/20/2009,Repair,No
INC2009-049,Release of Substance,6/3/2009,Vegreville,Alberta,NOVA Gas Transmission Ltd.,Closed,53.63705,-112.01829,Not Provided,Natural Gas - Sweet,Gas,No,2009,6/2/2009 12:00,6/2/2009 12:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - Ben's Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,NPS 3/8,Stainless Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-048,Release of Substance,5/27/2009,Wandering River,Alberta,NOVA Gas Transmission Ltd.,Closed,55.67738,-112.18288,Not Provided,Natural Gas - Sweet,Gas,No,2009,5/25/2009 4:30,5/25/2009 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,NGTL - North Duncan Meter Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Pressure relief, Bonnet",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-047,Fire,5/24/2009,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56925,-121.94485,Not Applicable,Not Applicable,Not Applicable,No,2009,5/24/2009 10:00,5/24/2009 10:00,"Damage or deterioration mechanism, Equipment;Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,10/5/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,PPR,WEI - Pine River Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-045,Release of Substance,5/22/2009,Rosetown,Saskatchewan,Kinder Morgan Cochin ULC,Closed,51.55484,-107.996,6.36,Propane,Gas,No,2009,5/22/2009 5:00,5/22/2009 6:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Propane,6.36,No,No,,,,,,,,,,,0,OPR,Cochin Soveriegn Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,5/22/2009,No,,,No,No,5/22/2009,Repair,No
INC2009-043,Fire,5/15/2009,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65334,-122.68482,Not Applicable,Not Applicable,Not Applicable,No,2009,5/15/2009 12:30,5/15/2009 12:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,,7/23/2012,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,PPR,WEI - Fort Nelson Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-042,Release of Substance,5/14/2009,Not specified,Quebec,TransCanada PipeLines Limited,Closed,45.31394,-73.48289,Not Provided,Natural Gas - Sweet,Gas,No,2009,5/7/2009 9:15,5/7/2009 9:15,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 802 (Candiac Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-041,Release of Substance,5/11/2009,Valleyview,Alberta,NOVA Gas Transmission Ltd.,Closed,54.93272,-117.25214,Not Provided,Natural Gas - Sweet,Gas,No,2009,5/11/2009 8:15,5/11/2009 8:15,"Damage or deterioration mechanism, Material Loss, External Material Loss",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate planning of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-040,Release of Substance,5/7/2009,Burnaby,British Columbia,Trans Mountain Pipeline ULC,Closed,49.26849,-122.93134,305,Crude Oil - Sweet,Liquid,No,2009,5/6/2009 10:00,5/6/2009 10:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate assessment of needs and risks;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Inadequate work standards, Inadequate monitoring of compliance ","Engineering and Planning, Standards and Procedures, Tools and Equipment",,,Maintenance,Employee / Contractor (Onsite),6/3/2011,Yes,No,Release of Substance,Crude Oil - Sweet,305,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level III,Category C,Yes,REM-0083,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-039,Release of Substance,5/7/2009,Vegreville,Alberta,NOVA Gas Transmission Ltd.,Closed,53.63705,-112.01828,Not Provided,Natural Gas - Sweet,Gas,No,2009,5/6/2009 1:35,5/6/2009 1:35,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,NPS 3/8,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,5/7/2009,No,,,No,No,5/7/2009,Replacement,No
INC2009-037,Release of Substance,5/1/2009,Upsala,Ontario,TransCanada PipeLines Limited,Closed,49.03329,-90.51006,Not Provided,Natural Gas - Sweet,Gas,No,2009,5/1/2009 8:45,5/1/2009 8:45,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 62 (Upsala Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,5/1/2009,No,,,No,No,5/1/2009,Replacement,No
INC2009-036,Release of Substance,4/30/2009,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14652,-120.66917,Not Provided,Natural Gas - Sour,Gas,Yes,2009,4/9/2009 5:00,4/9/2009 6:29,"Substandard Acts, Failure to warn;Substandard Conditions, Defective tools, equipment or materials;Substandard Conditions, Inadequate instructions or procedures","External Interference, Incorrect Operation","Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,,5/29/2009,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,PPR,WEI - McMahon Gas Plant (Taylor Gas Plant),,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Flare",ASME,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-035,"Fire, Release of Substance",4/23/2009,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.65325,-122.68501,0.004,Sulphur,Miscellaneous,No,2009,,4/19/2009 10:15,"Damage or deterioration mechanism, Structural Degradation, Corrosion Fatigue",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,7/27/2012,Yes,No,"Fire, Release of Substance",Sulphur,0.004,No,No,,Equipment & Electrical,,,,,,,,,0,PPR,WEI - Fort Nelson Gas Plant,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-034,Release of Substance,4/23/2009,Hamilton,Ontario,TransCanada PipeLines Limited,Closed,43.35064,-80.1193,Not Provided,Natural Gas - Sweet,Gas,No,2009,,4/20/2009 3:40,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 1301 (Kirkwall Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Piping, Weld",,NPS 1,Stainless Steel,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-032,Release of Substance,4/8/2009,Mattice,Ontario,TransCanada PipeLines Limited,Closed,49.58574,-83.16712,Not Provided,Natural Gas - Sweet,Gas,No,2009,4/8/2009 9:30,4/8/2009 9:30,"Damage or deterioration mechanism, Geotechnical Failure, Frost heave",Natural Force Damage,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),12/4/2013,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 92 (Mattice Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,4/9/2009,No,,,No,No,4/9/2009,Repair,No
INC2009-031,Release of Substance,4/7/2009,Tumbler Ridge,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,54.97941,-121.06074,Not Provided,Natural Gas - Sour,Gas,Yes,2009,4/7/2009 2:00,4/7/2009 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),12/4/2013,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Seal/Packing",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-026,Release of Substance,3/23/2009,Not specified,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,57.31724,-120.82153,Not Provided,Natural Gas - Sour,Gas,Yes,2009,,3/23/2009 4:30,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate communications, Inadequate communication methods ",Failure in communication,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,"10 Dahl Pipeline""",273.1,30.95531555,Natural Gas Sour,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Piping",,NPS 1/4,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-024,Serious Injury (CER or TSB),3/13/2009,Sarnia,Ontario,Enbridge Pipelines Inc.,Closed,42.97494,-82.40703,Not Applicable,Not Applicable,Not Applicable,Yes,2009,3/13/2009 4:30,3/13/2009 4:30,"Substandard Acts, Failure to secure;Substandard Acts, Under influence of alcohol and/or other drugs",Incorrect Operation,"Personal factors, Physical or physiological stress, Drugs",Human Factors,,,Maintenance,Employee / Contractor (Onsite),12/22/2010,No,No,Serious Injury (CER or TSB),,,,No,,,,,Lost Consciousness,1,,No,,,0,OPR,EPI - Sarnia Pump Station,,,,,,,,Canada,No,Yes,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Off the Right of Way,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-021,Release of Substance,3/10/2009,Potter,Ontario,TransCanada PipeLines Limited,Closed,48.87172,-80.89396,Not Provided,Natural Gas - Sweet,Gas,No,2009,3/9/2009 10:43,3/9/2009 10:43,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 102 (Potter Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,3/9/2009,No,,,No,No,3/9/2009,Replacement,No
INC2009-019,Release of Substance,3/5/2009,Portage La Prairie,Manitoba,TransCanada PipeLines Limited,Closed,49.91175,-98.51757,2.5,Lube Oil,Liquid,No,2009,3/4/2009 4:20,3/4/2009 4:20,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Lube Oil,2.5,No,No,,,,,,,,,,,0,OPR,TCPL - Station 34 (Portage La Prarie Comp. Stn),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2009-015,"Serious Injury (CER or TSB), Release of Substance",2/20/2009,Wonowon,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.72686,-121.81832,0.0001,Natural Gas - Sour,Gas,Yes,2009,2/20/2009 9:00,2/20/2009 9:00,"Damage or deterioration mechanism, Material Loss, Internal Material Loss;Substandard Acts, Failure to follow procedure or policy or practice","Corrosion and Cracking, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria","Engineering and Planning, Inadequate Supervision",,Transmission,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,Yes,"Release of Substance, Serious Injury (CER or TSB)",Natural Gas - Sour,0.0001,No,No,,,,,Lost Consciousness,2,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post,Level III,Category C,Yes,,"Station/Facility, Pigging, Launching, Piping",API,NPS 18,Carbon Steel,290 - X42,,9.5 mm = 0.375 in,,,800,,,,,,,,,,Straight,Electric Resistance Welded,,Internal,,,,,No,Rebuilt,,No,,,No,No,,Repair,No
INC2009-010,Release of Substance,2/9/2009,Lincoln,Ontario,TransCanada PipeLines Limited,Closed,43.11368,-79.46307,Not Provided,Fuel Gas,Gas,No,2009,2/6/2009 7:07,2/6/2009 7:07,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Fuel Gas,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 211,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,2/6/2009,No,,,No,No,2/6/2009,Replacement,No
INC2009-009,Serious Injury (CER or TSB),2/9/2009,White City,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.44344,-104.35655,Not Applicable,Not Applicable,Not Applicable,Yes,2009,2/9/2009 3:30,2/9/2009 3:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction;Substandard Acts, Improper placement","Equipment Failure, Incorrect Operation","Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Maintenance, Standards and Procedures",,,Construction,Employee / Contractor (Onsite),12/22/2010,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),46 or more dwelling units,Off the Right of Way,Level III,Category C,Yes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2009-002,Release of Substance,1/15/2009,Lincoln,Ontario,TransCanada PipeLines Limited,Closed,43.11405,-79.46307,Not Provided,Natural Gas - Sweet,Gas,No,2009,1/14/2009 9:00,1/14/2009 11:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 211 (Lincoln Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 211,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,1/15/2009,No,,,No,No,1/15/2009,Replacement,No
INC2008-128,Release of Substance,1/13/2009,Hearst,Ontario,TransCanada PipeLines Limited,Closed,49.76492,-84.91824,Not Provided,Natural Gas - Sweet,Gas,No,2009,2/4/2008 12:00,12/14/2008 12:00,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 86 (Hearst Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,12/14/2008,No,,,No,No,12/14/2008,Replacement,No
INC2008-123,Fire,12/17/2008,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.5474,-113.35571,Not Applicable,Not Applicable,Not Applicable,No,2008,12/15/2008 10:55,12/15/2008 10:55,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Construction,Employee / Contractor (Onsite),7/27/2012,No,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,EPI - Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Buildings greater than 4 stories above ground,Kilometer Post,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-121,Adverse Environmental Effects,12/10/2008,Goldboro,Nova Scotia,EnCana Corporation,Closed,45.18253,-61.65236,Not Applicable,Not Applicable,Not Applicable,Yes,2008,12/3/2008 3:00,12/3/2008 3:00,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Construction,Employee / Contractor (Onsite),7/23/2012,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,No,Yes,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,100meters off shore,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
