Incident Number,Incident Types,Reported Date,Nearest Populated Centre,Province,Company,Status,Latitude,Longitude,Approximate Volume Released (m3),Substance,Release Type,Significant,Year,Occurrence Date and Time,Discovered Date and Time,Detailed what happened,What happened category,Detailed why it happened,Why it happened category,Duration of interruption of pipeline operations,Pipeline or Facility Type,Activity being performed at time of incident,How the incident was discovered,Closed Date,Pipeline or facility equipment involved,Rupture,Incident type,Released substance type,Released volume (m3),Pipe body release,Residual effects on the environment,Source of Explosion,Source of Fire,Activity at time of fatality,Number of fatalities,Type of Injury,Number of individuals injured,Workdays lost,Work restricted by injury,Conditions that resulted in the operation beyond  limits,Conditions that resulted in adverse effects on the environment,Number of people evacuated,Regulation,Pipeline Name,Pipeline outside diameter (NPS),Pipeline length (km),Substance carried,Facility Name,Facility Type,Facility latitude,Facility longitude,Country,Affects Company Property,Off Company Property,Affects Pipeline right-of-way,Affects off Pipeline right-of-way,Land Use,Population Density,Kilometre post,Emergency Level,Investigation Type,Was NEB Staff Deployed,Related NEB event number,Equipment or component involved,Design standard,Nominal pipe size,Material,Material grade,Schedule,Design wall thickness (mm),Custom design wall thickness (mm),Actual wall thickness (mm),Licensed maximum operating pressure (kPa),Restricted operating pressure (kPa),Actual operating pressure at time of failure (kPa),Designed depth of cover (m),Actual depth of cover (m),Year of manufacture,Year of installation,Year when put into service,Most recent cathodic protection reading at incident site (mV vs. Cu/CuSO4),Weld type ,Seam type,Seam joining method,Seam clock position,Coating location,Coating type,Coating condition,Application method,Year when the coating was applied,Insulation installed,Repair type,Repair date,Equipment or component has never been inspected,Most recent inspection date for the failed equipment or component,Type of most recent inspection,Most recent inspection part of the routine inspection program,No maintenance done on this equipment or component,Date of the most recent maintenance work for the failed equipment or component,Most recent maintenance Type,Most recent maintenance work part of the routine maintenance program
INC2008-120,Release of Substance,12/9/2008,Winnipeg,Manitoba,TransCanada PipeLines Limited,Closed,49.75544,-97.2305,Not Provided,Natural Gas - Sweet,Gas,No,2008,12/8/2008 12:00,12/8/2008 9:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/19/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km) 18km West of Winnipeg,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Nipple, Body",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-119,Release of Substance,12/8/2008,McLeod Lake,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.032,-123.03098,Not Provided,Natural Gas - Sweet,Gas,No,2008,12/5/2008 4:50,12/5/2008 4:50,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,WEI - McLeod Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-115,Fire,12/2/2008,Charlie Lake,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.63822,-121.65102,Not Applicable,Not Applicable,Not Applicable,No,2008,12/2/2008 8:45,12/2/2008 8:45,"Damage or deterioration mechanism, Equipment",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Maintenance, Standards and Procedures",,,Operation,Employee / Contractor (Onsite),2/12/2015,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,WEI - Booster Station #3 - Kobes,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mile Post,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-114,Release of Substance,12/2/2008,Winnipeg,Manitoba,TransCanada PipeLines Limited,Closed,49.68017,-96.64917,Not Provided,Natural Gas - Sweet,Gas,No,2008,11/28/2008 4:33,11/28/2008 4:33,"Damage or deterioration mechanism, External Interference, Company Contractor",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Delivering, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,11/28/2008,No,,,No,No,11/28/2008,Repair,No
INC2008-113,"Release of Substance, Adverse Environmental Effects",12/1/2008,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.5692,-121.94446,2,Glycol,Miscellaneous,Yes,2008,11/30/2008 8:45,11/30/2008 8:45,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,,7/27/2012,Yes,No,"Adverse Environmental Effects, Release of Substance",Glycol,2,No,No,,,,,,,,,,,0,PPR,N/A,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-112,Fire,11/26/2008,McLeod Lake,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.03189,-123.03117,Not Applicable,Not Applicable,Not Applicable,No,2008,11/26/2008 4:25,11/26/2008 4:25,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,,,Maintenance,Employee / Contractor (Onsite),7/27/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,WEI - McLeod Lake Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-111,Release of Substance,11/26/2008,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.56932,-121.94466,10,Amine,Miscellaneous,No,2008,11/26/2008 3:00,11/26/2008 3:00,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,,7/30/2012,Yes,No,Release of Substance,Amine,10,No,No,,,,,,,,,,,0,PPR,N/A,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-110,Release of Substance,11/21/2008,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,59.20196,-121.5963,10,Condensate,Liquid,No,2008,11/20/2008 12:00,11/20/2008 12:00,"Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,,Operation,Employee / Contractor (Onsite),8/15/2012,Yes,No,Release of Substance,Condensate,10,No,No,,,,,,,,,,,0,OPR,WEI - Cabin Lake Booster Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-109,"Fire, Release of Substance",11/20/2008,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14652,-120.66937,0.005,Mixed HVP Hydrocarbons,Gas,No,2008,11/17/2008 2:00,11/17/2008 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,,7/27/2012,Yes,No,"Fire, Release of Substance",Mixed HVP Hydrocarbons,0.005,No,No,,Equipment & Electrical,,,,,,,,,0,PPR,N/A,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Processing Plant, Sulphur plant",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-103,Release of Substance,11/4/2008,Reynolds,Manitoba,TransCanada PipeLines Limited,Closed,49.65789,-96.16268,Not Provided,Natural Gas - Sweet,Gas,No,2008,11/3/2008 2:00,11/3/2008 2:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 43 (Spruce Compresor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,NPS 2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,11/3/2008,No,,,No,No,11/3/2008,Replacement,No
INC2008-098,Release of Substance,10/16/2008,Portage La Prairie,Manitoba,TransCanada PipeLines Limited,Closed,49.91211,-98.51757,Not Provided,Natural Gas - Sweet,Gas,No,2008,10/16/2008 2:30,10/16/2008 2:30,"Damage or deterioration mechanism, External Interference, Third Party",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-2,"508.00000000, 609.60000000, 762.00000000, 863.60000000, 914.40000000",3393.42642,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) MLV 34 + 0,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,NPS 1/2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,10/18/2008,No,,,No,No,10/18/2008,Replacement,No
INC2008-097,Fire,10/7/2008,Huntsville,Ontario,TransCanada PipeLines Limited,Closed,45.33806,-79.24126,Not Applicable,Not Applicable,Not Applicable,No,2008,10/6/2008 2:30,10/6/2008 2:30,"Substandard Conditions, Inadequate guards or barriers",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),4/14/2010,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,No,Yes,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post,Level I,Standard Review - 168 days,No,,"Pipeline, Auxiliary device(s) (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,10/13/2008,No,,,No,No,10/13/2008,Replacement,No
INC2008-095,Release of Substance,9/26/2008,Falcon Lake,Manitoba,TransCanada PipeLines Limited,Closed,49.68098,-95.37458,Not Provided,Natural Gas - Sweet,Gas,No,2008,9/25/2008 3:35,9/25/2008 3:35,"Damage or deterioration mechanism, Cracking, Mechanical Damage Delayed Cracking",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,NPS 30,,359 - X52,,9.5 mm = 0.375 in,,,6048,,,,,,1957,,,,,,,External,Asphalt Mastic,,Field Applied,,No,Replacement,10/19/2008,No,,,No,No,10/19/2008,Replacement,No
INC2008-092,Serious Injury (CER or TSB),9/16/2008,Valemount,British Columbia,Trans Mountain Pipeline Inc.,Closed,52.83128,-119.2645,Not Applicable,Not Applicable,Not Applicable,Yes,2008,9/16/2008 5:00,9/16/2008 5:00,"Substandard Conditions, Weather Related, Adverse weather;Substandard Acts, Failure to warn;Substandard Acts, Failure to secure;Substandard Acts, Improper placement;Substandard Acts, Improper position for task;Substandard Acts, Using equipment improperly","External Interference, Incorrect Operation","Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications","Engineering and Planning, Human Factors, Inadequate Supervision, Tools and Equipment",,,Construction,Employee / Contractor (Onsite),11/4/2008,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 458.1,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-091,Serious Injury (CER or TSB),9/16/2008,Pennfield,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.1982,-66.6422,Not Applicable,Not Applicable,Not Applicable,Yes,2008,9/15/2008 12:00,9/15/2008 12:00,"Substandard Conditions, Defective tools, equipment or materials",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/27/2012,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Off the Right of Way,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-087,Release of Substance,9/5/2008,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14631,-120.6692,0.1,Butane,Gas,No,2008,9/5/2008 12:00,9/5/2008 7:00,"Damage or deterioration mechanism, External Interference, Company Contractor",External Interference,"Personal factors, Lack of knowledge, Lack of situational awareness",Human Factors,,,Construction,,7/27/2012,Yes,No,Release of Substance,Butane,0.1,No,No,,,,,,,,,,,0,PPR,N/A,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,Processing Plant,,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-086,Release of Substance,8/28/2008,Vermilion Bay,Ontario,TransCanada PipeLines Limited,Closed,49.85542,-93.36393,Not Provided,Natural Gas - Sweet,Gas,No,2008,8/28/2008 11:30,8/28/2008 11:30,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),1/19/2011,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mainline Valve + Offset (km) MLV50 + 11.163,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body",,,,,,,,,,,,,,,,,,,,,6 o'clock,,,,,,No,,,No,,,No,No,,,No
INC2008-085,Fire,9/4/2008,Not specified,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.44373,-107.37839,Not Applicable,Not Applicable,Not Applicable,No,2008,9/4/2008 11:43,9/4/2008 11:43,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,Transmission,Maintenance,Employee / Contractor (Onsite),12/21/2010,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-084,Fire,8/26/2008,Not specified,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.10223,-106.35299,Not Applicable,Not Applicable,Not Applicable,No,2008,8/25/2008 2:10,8/25/2008 2:10,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Construction,Employee / Contractor (Onsite),8/15/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,Line 3,"610.00000000, 864.00000000, 914.00000000, 914.40000000",2334.948756,Crude Oil,,,,,Canada,No,No,Yes,Yes,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mile Post 252,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-080,Serious Injury (CER or TSB),8/15/2008,Valemount,British Columbia,Trans Mountain Pipeline ULC,Closed,53.024796,-119.151198,Not Applicable,Not Applicable,Not Applicable,Yes,2008,8/14/2008 8:00,8/14/2008 8:00,"Substandard Acts, Using defective equipment;Substandard Acts, Improper placement;Substandard Acts, Using equipment improperly",Incorrect Operation,"Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate tools and equipment, Inadequate standards or specifications;Job or system factors, Excessive wear and tear, Inadequate maintenance;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Maintenance, Standards and Procedures, Tools and Equipment",,,Construction,Employee / Contractor (Onsite),12/15/2010,No,No,Serious Injury (CER or TSB),,,,No,,,,,Fracture,1,,No,,,0,OPR,TMX Anchor Loop,"762.00000000, 914.00000000",158.1950834,Crude Oil,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 439,Level III,Category C,Yes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-079,Release of Substance,8/8/2008,Herbert,Saskatchewan,Spectra Energy Empress Management Inc. as General Partner and Agent for Spectra Energy Empress L.P.,Closed,50.539202,-107.30766,0.5,Propane,Gas,No,2008,7/12/2008 12:00,7/12/2008 12:00,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Excessive wear and tear, Use for wrong purpose",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Propane,0.5,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Pump",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,7/13/2008,No,,,No,No,7/13/2008,Replacement,No
INC2008-078,Release of Substance,7/31/2008,Hearst,Ontario,TransCanada PipeLines Limited,Closed,49.79469,-85.85655,Not Provided,Natural Gas - Sweet,Gas,No,2008,7/29/2008 11:00,7/29/2008 11:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) Station 84,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,NPS 1/4,,,,,,,0,,,,0,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-075,Release of Substance,7/23/2008,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.5416,-113.36454,2,Diesel Fuel,Liquid,No,2008,7/23/2008 8:30,7/23/2008 8:30,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),8/1/2012,Yes,No,Release of Substance,Diesel Fuel,2,No,No,,,,,,,,,,,0,OPR,EPI - Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,8/12/2008,No,,,No,No,8/12/2008,Replacement,No
INC2008-072,Release of Substance,7/18/2008,Alameda,Saskatchewan,Alliance Pipeline Ltd.,Closed,49.31834,-102.28983,800,Natural Gas - Sweet,Gas,No,2008,7/9/2008 12:00,7/9/2008 3:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Adjustment or assembly",Maintenance,,,Operation,Employee / Contractor (Onsite),7/15/2015,Yes,No,Release of Substance,Natural Gas - Sweet,800,No,No,,,,,,,,,,,0,OPR,Alliance - Alameda Compressor Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,7/9/2008,No,,,No,No,7/9/2008,Repair,No
INC2008-070,Release of Substance,7/17/2008,Moosomin,Saskatchewan,TransCanada PipeLines Limited,Closed,50.20731,-101.48747,Not Provided,Natural Gas - Sweet,Gas,No,2008,7/16/2008 12:00,7/16/2008 9:40,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Personal factors, Abuse or misuse, Improper conduct that is condoned, Intentional",Human Factors,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 25 (Moosomin Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,NPS 3/8,Carbon Steel,,,,,,0,,,,0,,,,,,,,,,,,,,No,Replacement,7/16/2008,No,,,No,No,7/16/2008,Replacement,No
INC2008-067,Release of Substance,7/6/2008,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.54745,-113.35577,40,Crude Oil - Synthetic,Liquid,No,2008,7/6/2008 12:00,7/6/2008 9:00,"Substandard Acts, Failure to warn",Incorrect Operation,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Crude Oil - Synthetic,40,No,No,,,,,,,,,,,0,OPR,Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,,No,,,No,No,,Repair,No
INC2008-063,Fatality,6/25/2008,Herschel,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.63833,-108.35487,Not Applicable,Not Applicable,Not Applicable,Yes,2008,6/24/2008 4:30,6/24/2008 4:30,"Substandard Acts, Failure to secure;Substandard Acts, Failing to use PPE properly;Substandard Acts, Failure to follow procedure or policy or practice",Incorrect Operation,"Personal factors, Improper motivation, Improper attempt to save time or effort;Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training;Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules","Human Factors, Inadequate Supervision, Standards and Procedures",,,Construction,Employee / Contractor (Onsite),12/15/2010,No,No,Fatality,,,,No,,,Vehicle Accident,1,,,,,,,0,OPR,Hershel Sask,,,,,,,,Canada,No,Yes,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level III,Category C,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-062,Fire,6/24/2008,Moyie,British Columbia,TransCanada PipeLines Limited,Closed,49.28795,-115.83383,Not Applicable,Not Applicable,Not Applicable,No,2008,6/23/2008 8:06,6/23/2008 8:06,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,"TCPL, BC - Station 2B (Moyie Compressor Station)",,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-060,Release of Substance,6/12/2008,Portage La Prairie,Manitoba,TransCanada PipeLines Limited,Closed,49.91204,-98.51757,Not Provided,Natural Gas - Sweet,Gas,No,2008,6/12/2008 12:00,6/12/2008 5:20,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate maintenance",Maintenance,,,Operation,Public,7/15/2015,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Rebuilt,6/12/2008,No,,,No,No,6/12/2008,Repair,No
INC2008-058,Adverse Environmental Effects,6/9/2008,Not specified,New Brunswick,Emera Brunswick Pipeline Company Ltd.,Closed,45.21594,-66.71029,Not Applicable,Not Applicable,Not Applicable,Yes,2008,6/9/2008 3:20,6/9/2008 3:20,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Construction,Employee / Contractor (Onsite),7/27/2012,Yes,No,Adverse Environmental Effects,,,,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,No,Yes,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 141+765,Level I,Standard Review - 168 days,No,,Vehicle / mobile equipment,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-057,Release of Substance,6/6/2008,Maple,Ontario,TransCanada PipeLines Limited,Closed,43.87378,-79.57985,270,Natural Gas - Sweet,Gas,No,2008,6/6/2008 11:23,6/6/2008 11:23,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate work standards, Inadequate development of standards, Procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,270,No,No,,,,,,,,,,,0,OPR,TCPL - Station 130 (Maple Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-056,Release of Substance,6/5/2008,Edmonton,Alberta,Enbridge Pipelines Inc.,Closed,53.5431,-113.35401,8,Crude Oil - Sweet,Liquid,No,2008,6/5/2008 7:20,6/5/2008 7:20,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Improper extension of service life",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Crude Oil - Sweet,8,No,No,,,,,,,,,,,0,OPR,EPI - Edmonton Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Mile Post 0,Level I,Standard Review - 168 days,No,,"Storage, Tank, Aboveground",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Removal,6/5/2008,No,,,No,No,6/5/2008,Repair,No
INC2008-055,Adverse Environmental Effects,5/31/2008,Fort St. John,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.47564,-120.37265,Not Applicable,Not Applicable,Not Applicable,Yes,2008,5/31/2008 1:15,5/31/2008 1:15,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Excessive wear and tear, Inadequate inspection and/or monitoring",Maintenance,,,Operation,3rd Party / Other Company,11/13/2012,No,No,Adverse Environmental Effects,,,,No,,,,,,,,,,Release of Toxic Substance,0,OPR,N/A,,,,,,,,Canada,Yes,Yes,No,No,Unknown Land Use (Historical Data Migration),10 or fewer dwelling units,Kilometer Post,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-052,Fire,5/21/2008,Emerson,Manitoba,TransCanada PipeLines Limited,Closed,49.00106,-97.05547,Not Applicable,Not Applicable,Not Applicable,No,2008,5/18/2008 1:35,5/18/2008 1:35,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),3/27/2009,Yes,No,Fire,,,,No,,Under Investigation or Unknown,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km),Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Auxiliary power unit",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-048,Release of Substance,5/12/2008,Regina,Saskatchewan,Enbridge Pipelines Inc.,Closed,50.48386,-104.61447,7,Crude Oil - Sweet,Liquid,No,2008,5/11/2008 11:30,5/11/2008 11:30,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate engineering, Inadequate standards, specifications and/or design criteria;Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs","Engineering and Planning, Maintenance",,,Operation,Employee / Contractor (Onsite),8/10/2011,Yes,No,Release of Substance,Crude Oil - Sweet,7,No,No,,,,,,,,,,,0,OPR,EPI - Regina Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Metering, Receiving, Valve, Pressure relief, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,5/12/2008,No,,,No,No,5/12/2008,Replacement,No
INC2008-045,Release of Substance,5/6/2008,Herschel,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.63826,-108.3544,9.4,Crude Oil - Sweet,Liquid,No,2008,5/6/2008 11:45,5/6/2008 11:45,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Crude Oil - Sweet,9.4,No,No,,,,,,,,,,,0,OPR,EPI - Herschel Pump Station,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 257,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Piping",,NPS 3/4,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-043,Fire,5/1/2008,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.73115,-101.2355,Not Applicable,Not Applicable,Not Applicable,No,2008,5/1/2008 2:00,5/1/2008 2:00,"Substandard Conditions, Fire and explosion hazards",External Interference,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Maintenance,Employee / Contractor (Onsite),7/23/2012,No,No,Fire,,,,No,,Equipment & Electrical,,,,,,,,,0,OPR,EPI - Cromer Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 595.8,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-041,Release of Substance,4/25/2008,Chetwynd,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,55.33867,-121.87115,Not Provided,Natural Gas - Sour,Gas,Yes,2008,4/15/2008 12:00,4/15/2008 12:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Maintenance,Employee / Contractor (Onsite),8/15/2012,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 12,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Other (please explain)",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-040,Release of Substance,4/25/2008,Charlie Lake,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.27973,-120.96341,Not Provided,Natural Gas - Sour,Gas,Yes,2008,4/24/2008 7:00,4/24/2008 7:00,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Personal factors, Lack of knowledge, Lack of experience;Job or system factors, Inadequate communications, Inadequate communication methods ","Failure in communication, Human Factors",,,Operation,Employee / Contractor (Onsite),1/19/2011,Yes,No,Release of Substance,Natural Gas - Sour,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Kilometer Post 24.5,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Nipple, Body",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,4/24/2008,No,,,No,No,4/24/2008,Replacement,No
INC2008-039,Release of Substance,4/21/2008,Regina,Saskatchewan,"Plains Marketing Canada, L.P.",Closed,50.48057,-104.56646,4,Crude Oil - Sweet,Liquid,No,2008,4/21/2008 7:00,4/21/2008 7:00,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Crude Oil - Sweet,4,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Legal Subdivision NW-33-17-19 W2,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-037,Release of Substance,4/18/2008,Kenora,Ontario,TransCanada PipeLines Limited,Closed,49.80823,-94.18954,Not Provided,Natural Gas - Sweet,Gas,No,2008,4/16/2008 2:30,4/16/2008 2:30,"Damage or deterioration mechanism, Construction, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Personal factors, Abuse or misuse, Improper conduct that is not condoned, Unintentional","Human Factors, Tools and Equipment",,,Maintenance,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 50-2,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Nipple, Thread",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-034,Release of Substance,4/1/2008,Haileybury,Ontario,TransCanada PipeLines Limited,Closed,47.44678,-79.76267,Not Provided,Natural Gas - Sweet,Gas,No,2008,,3/31/2008 1:17,"Damage or deterioration mechanism, Cracking, Fatigue",Corrosion and Cracking,"Job or system factors, Inadequate engineering, Inadequate monitoring of construction",Engineering and Planning,,Transmission,Construction,,7/23/2012,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Fitting, Other (please explain)",,NPS 1,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,9/21/2008,No,,,No,No,9/21/2008,Replacement,No
INC2008-030,Fatality,3/24/2008,Kerrobert,Saskatchewan,Enbridge Pipelines Inc.,Closed,51.92095,-109.17023,Not Applicable,Not Applicable,Not Applicable,Yes,2008,3/24/2008 9:50,3/24/2008 9:50,"Substandard Acts, Failing to use PPE properly;Substandard Acts, Improper position for task;Substandard Acts, Failure to follow procedure or policy or practice;Substandard Conditions, Inadequate guards or barriers;Substandard Conditions, Inadequate warning system","External Interference, Incorrect Operation","Job or system factors, Inadequate leadership and/or supervision, Inadequate instructions, orientation and/or training",Inadequate Supervision,,Transmission,Maintenance,Employee / Contractor (Onsite),12/15/2010,No,No,Fatality,,,,No,,,Construction,1,,,,,,,0,OPR,Line 4,"1219.00000000, 864.00000000, 914.00000000",1248.909872,Crude Oil,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-027,Release of Substance,3/14/2008,Rapid City,Manitoba,TransCanada PipeLines Limited,Closed,50.07673,-99.99864,Not Provided,Natural Gas - Sweet,Gas,No,2008,3/14/2008 1:30,3/14/2008 1:30,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/23/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,MLV 30-4,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) 30-4,Level I,Standard Review - 168 days,No,,"Pipeline, Pipe, Body;Station/Facility, Compression, Piping, Weld",,NPS 2,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-021,Release of Substance,3/3/2008,Smooth Rock Falls,Ontario,TransCanada PipeLines Limited,Closed,49.30391,-82.04386,18,Natural Gas - Sweet,Gas,No,2008,3/1/2008 4:45,3/1/2008 4:45,"Damage or deterioration mechanism, Equipment, Valve Seals or Packing",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Public,1/19/2011,No,No,Release of Substance,Natural Gas - Sweet,18,No,No,,,,,,,,,,,0,OPR,TCPL - MLV 97,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,Replacement,,No,,,No,No,,Replacement,No
INC2008-020,Release of Substance,3/3/2008,Dryden,Ontario,TransCanada PipeLines Limited,Closed,49.7894,-92.76549,Not Provided,Natural Gas - Sweet,Gas,No,2008,3/2/2008 10:30,3/2/2008 10:30,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,TCPL - Station 55 (Dryden Compressor Station),,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Compressor",,,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,3/13/2008,No,,,No,No,3/13/2008,Replacement,No
INC2008-018,Release of Substance,2/25/2008,Moosomin,Saskatchewan,TransCanada PipeLines Limited,Closed,50.20739,-101.48731,100,Natural Gas - Sweet,Gas,No,2008,2/25/2008 12:00,2/25/2008 8:09,"Damage or deterioration mechanism, Other Causes, Improper Operation",Incorrect Operation,"Job or system factors, Inadequate work standards, Inadequate maintenance of standards, Monitoring use of procedures or practices or rules",Standards and Procedures,,,Construction,Employee / Contractor (Onsite),1/19/2011,Yes,No,Release of Substance,Natural Gas - Sweet,100,No,No,,,,,,,,,,,0,OPR,LINE 100-1,"508.00000000, 762.00000000, 863.60000000",2595.724534,Natural Gas,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Pipeline, Fitting, Tee, Body",,NPS 1/4,,,,,,,0,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-016,Release of Substance,2/23/2008,Beiseker,Alberta,Foothills Pipe Lines Ltd.,Closed,51.385029,-113.535263,Not Provided,Natural Gas - Sweet,Gas,No,2008,2/22/2008 12:00,2/23/2008 12:00,"Damage or deterioration mechanism, Material or Manufacturing, Defective Pipe or Component Body",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,No,No,Yes,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mainline Valve + Offset (km) MLV 61-121-NC,Level I,Standard Review - 168 days,No,,"Pipeline, Valve, Ball, Bonnet",,NPS 30,,,,,,,0,,,,,,,,,,,,,,,,,,No,Rebuilt,3/25/2008,No,,,No,No,3/25/2008,Repair,No
INC2008-009,"Release of Substance, Adverse Environmental Effects",1/29/2008,Taylor,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,56.14377,-120.51605,Not Provided,Potassium Hydroxide (caustic solution),Miscellaneous,Yes,2008,1/27/2008 12:01,1/27/2008 12:01,"Damage or deterioration mechanism, Other Causes, Control System Malfunction",Equipment Failure,"Job or system factors, Inadequate tools and equipment, Inadequate adjustment or repair or maintenance;Job or system factors, Excessive wear and tear, Improper extension of service life;Job or system factors, Inadequate work standards, Inadequate development of standards, Inventory and evaluation of exposures and needs","Maintenance, Standards and Procedures, Tools and Equipment",,,Operation,,11/13/2012,Yes,No,"Adverse Environmental Effects, Release of Substance",Potassium Hydroxide (caustic solution),0,No,Yes,,,,,,,,,,,0,PPR,,,,,,,,,Canada,No,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-008,Release of Substance,1/29/2008,Fort Nelson,British Columbia,"Westcoast Energy Inc., carrying on business as Spectra Energy Transmission",Closed,58.012,-122.694333,Not Provided,Natural Gas - Sweet,Gas,No,2008,1/26/2008 10:45,1/26/2008 10:45,"Damage or deterioration mechanism, Construction, Defective Other Joint",Defect and Deterioration,"Job or system factors, Inadequate maintenance, Inadequate preventive, Lubrication and servicing",Maintenance,,,Operation,Employee / Contractor (Onsite),7/27/2012,Yes,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Flange",,,,,,,,,0,,,,1.2,,,,,,,,,,,,,,No,,,No,,,No,No,,,No
INC2008-004,Release of Substance,1/23/2008,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.73135,-101.23557,100,Crude Oil - Sweet,Liquid,No,2008,1/23/2008 6:05,1/23/2008 6:05,"Damage or deterioration mechanism, Equipment, Gasket/O-ring",Equipment Failure,"Job or system factors, Inadequate maintenance, Inadequate reparative, Part substitution",Maintenance,,,Operation,Employee / Contractor (Onsite),8/10/2011,Yes,No,Release of Substance,Crude Oil - Sweet,100,No,No,,,,,,,,,,,0,OPR,EPI - Cromer Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),Mile Post 595.8,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Flange, Gasket/O-ring",,NPS 30,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,1/24/2008,No,,,No,No,,Replacement,No
INC2008-001,Release of Substance,1/2/2008,Cromer,Manitoba,Enbridge Pipelines Inc.,Closed,49.73135,-101.23557,8,Crude Oil - Sweet,Liquid,No,2008,1/2/2008 11:30,1/2/2008 11:30,"Damage or deterioration mechanism, Material Loss, Internal Material Loss",Corrosion and Cracking,"Job or system factors, Inadequate maintenance, Inadequate preventive, Assessment of needs",Maintenance,,,Operation,Employee / Contractor (Onsite),1/11/2011,Yes,No,Release of Substance,Crude Oil - Sweet,8,No,No,,,,,,,,,,,0,OPR,EPI - Cromer Terminal,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Pumping, Flange, Gasket/O-ring",,,,,,,,,,,,,,,,,,,,,,,,,,,No,Type B Sleeve (Pressure Containing),1/11/2008,No,,,No,No,1/11/2008,Repair,No
INC2007-097,Release of Substance,1/2/2008,Grande Prairie,Alberta,Alliance Pipeline Ltd.,Closed,54.84,-118.65,Not Provided,Natural Gas - Sweet,Gas,No,2008,12/27/2007 2:00,12/27/2007 2:00,"Damage or deterioration mechanism, Cracking, Corrosion Fatigue",Corrosion and Cracking,"Job or system factors, Excessive wear and tear, Improper loading or rate of use",Maintenance,,Transmission,Operation,,7/23/2012,No,No,Release of Substance,Natural Gas - Sweet,0,No,No,,,,,,,,,,,0,OPR,,,,,,,,,Canada,Yes,No,No,No,Unknown Land Use (Historical Data Migration),Unknown Population Density (Historical Data Migration),,Level I,Standard Review - 168 days,No,,"Station/Facility, Compression, Pipe",,NPS 3/4,,,,,,,0,,,,,,,,,,,,,,,,,,No,Replacement,12/27/2007,No,,,No,No,12/27/2007,Replacement,No
